# AXC F 1252 专用工程与下载验证

验收状态：**1252 专用工程编译、下载、平台接入、真实采集及整机软件重启恢复已验证**。存储修正版于北京时间 19:22 下载并启动，随后接入 `.7` 真实电表的 12 个点位。新增平台验收详见 [1252 平台接入与重启验收](../../PLCnext-Hub-Backend/docs/verification/2026-11-19-axcf1252-platform-acceptance.md)。下文首次下载部分保留当时的阶段性记录；冻结工程的 verification.json 仍是首次部署时的证据快照。

## 目标与隔离

| 项目 | 实测 / 配置 |
|---|---|
| 控制器 | AXC F 1252，192.168.0.10 |
| 物料号 / 序列号 | 1646469 / 2038744160 |
| 固件 | 2026.0.1 LTS (26.0.1.68) |
| 工程软件 | PLCnext Engineer 2026.0.4 |
| 程序来源 | native-0.8.1，66 个 POU |
| Gateway ID | NG-HUB-1252-01 |
| MQTT Client ID | NG-HUB-1252-01-native |
| 周期 / 看门狗 | 20 ms / 500 ms |
| 目标持久化前缀 | /opt/plcnext/custom/NativeGateway1252 |

本轮没有连接或操作 192.168.0.8，没有修改 2152 的存储路径、重启其他服务或更换开发数据库。凭据不写入工程、脚本或验证文档。

## 已完成验证

1. Engineer 读取目标型号、序列号与固件，确认是 1252。
2. 从 1252 官方硬件工程迁入现有 66 个 POU、任务及 Gateway/Login HMI，修复资源和 HMI 变量绑定。
3. 使用厂商 IIoT Library 5.3.0 的 1252 原生库编译，首次完整工程为 **0 错误、0 警告**。原生库 ELF machine=183（AArch64）。
4. 对 `.10` 执行“写入并启动项目（带源代码）”，观察到控制器项目名 NativeGateway1252Linked 和绿色 STAT。
5. 浏览器打开 `https://192.168.0.10/ehmi/hmiapp.html`，登录后显示 Gateway 界面与独立 Gateway ID。
6. 首次只读诊断定位 StartupReady=false、Store.Error=true、StartupStage=3，进而修正 1252 存储目录。
7. 修正版在 Engineer 完整重建为 **0 错误、0 警告**，写入并启动 `.10` 后，控制器显示 NativeGateway1252Candidate、绿色 STAT。
8. 19:23:40 和 19:25:27 两次 RSC 只读观察均为 StartupReady=true、Store.Error=false、持久化代次 1、BootCounter=1。BootId 同为 `ng-451cc53459c2a0a4012b916a-1`，NowMs 从 39160 推进到 146240。授时算法检查 40 项、wire 算法检查 23 项通过，失败均为 0；这些算法检查不等同于已取得 Hub 授时。
9. 浏览器登录并切换连接设置页，显示独立 Gateway ID、Client ID、持久化成功和自动重连状态。当前 MQTT 未连接，实际 Hub 时间仍无效，配置版本 / 设备 / 点位均为 0。

## 存储适配问题与修正

首次包沿用了 `/opt/plcnext/NativeGateway1252-*.bin`。1252 的 secure-by-default 限制该目录的 IEC 文件写入。官方 FILE_OPEN 文档说明，自固件 2025 起应使用可写的 `/opt/plcnext/custom`：

https://engineer.plcnext.help/latest/FILE_OPEN.htm

1252 专用包已将全部 legacy/v2/v3/v4 的 A/B 文件迁到独立前缀 `/opt/plcnext/custom/NativeGateway1252`。2152 源码保持原路径。构建结果与冻结 1252 工程的载荷比较只改变 NG_Store 的 8 个路径。实际运行文件为 `/opt/plcnext/custom/NativeGateway1252-v4-A.bin`，已完成写入和回读校验。

## 当前文件

- 已部署工程的冻结副本：`projects/variants/native-0.8.1-axcf1252/NativeGateway1252Candidate.pcwex`。
- 源码包 SHA256：`69e489001ff22bf2802d45dcfa67f35305cedef8725079b7a794d65cb51eea2c`。这是 Engineer 下载时保存后的字节，与构建前候选包哈希不同。
- 实际编译的完整 PCWE 48 文件及每文件哈希：同目录 `PCWE/` 和 `verification.json`。该包只适用于 1252，不能用于 2152。
- 首次存在存储问题的编译记录：`docs/verification/axcf1252-initial-compile-20261119.json`，只作问题追溯，不能作为当前部署结果。
- 冻结工程基底：`projects/templates/NativeGateway1252.engineering.pcwex`。
- 离线构建：`tools/build_1252.py`，拒绝覆盖输出，记录源文件 SHA256，保留原硬件、HMI、任务和 ZIP 元数据。
- 有界只读诊断：`tools/verify_1252_runtime.py`，固定 `.10`、序列号和 Gateway ID；密码仅从进程环境变量读取，屏蔽 SDK 原始认证日志。不写变量、不控制 PLC。
- 修正版编译文件清单与两次在线实测：`docs/verification/axcf1252-deployment-20261119.json`。
- 浏览器截图：`docs/verification/axcf1252-hmi-20261119.jpg`。

## 首次下载时的接入待办及后续结果

1. 启动或接通预期的 MQTT Broker；本轮本机 `192.168.0.5` 未观察到 1883 端口监听。PLC 当前地址配置为 `tcp://192.168.0.5:1883`，用户名为空，保持自动重连。
2. 为 `NG-HUB-1252-01` 配置独立 MQTT 凭据和对应主题 ACL；若 Broker 要求认证，不能继续使用匿名设置。
3. 在 Hub 注册该独立网关，发布其配置，再验收 Hub 授时、真实采集、DATA / STORED ACK 闭环。不得复用 `.8` 的网关身份或配置。
4. 单独验收控制器重启后自动恢复及长时间运行。本轮只验证写入与回读持久化，以及当前启动周期内持续运行，没有执行整机重启或 24 小时测试。

补充：同日后续已启动 Hub、建立独立网关和真实电表点表，通过 v1 发布、逻辑授时、65 个样本逐项入库核对及一次 WBM 整机重启恢复。BootCounter 1→2，12 点重新全部 GOOD，配置版本保持 1。24 小时及物理断电测试仍未执行，现有 Broker 使用匿名连接。后续结果不修改首次冻结编译包和其历史收据。
