# M14实机断言与审计v2受约束验证

2026-10-27（Asia/Shanghai）。**IEC20项断言实机通过；审计v2完整窗口失败，不能放行逐事件对账。已恢复原native-0.5.0/boot75，250点全部GOOD，16批/1000值真实入库核验通过，恢复租约释放。** 没有重复上传或恢复P06测试，没有创建临时数据库，唯一后端仍为PID27204。

## 先行提交

- Hub Backend `0748a14`：生产M14导出器的受约束TLS接收及独立核验工具。
- Engineer `27070e6`：M14本机接收报告、机器证据、工程清单和JOINT-PLAN/13。

上述提交保存当时“实机未验/本轮工作未提交”的历史快照。本次实机结果另行记录，不改写旧报告或合成夹具结论；本次新增实机证据及测试变体尚未提交。

## 工程与操作顺序

全新公开MCP stdio确认0.6.9/79工具；所有设备读取、下载、控制和租约核销均通过公开入口，没有使用Computer Use、Engineer或私有RSC脚本。

| 顺序 | 精确输入/结果 | 边界 |
|---|---|---|
| 原工程前置 | native-0.5.0/boot72，配置13、50台/250点、250GOOD；16批/1000值真实收据及原始行匹配 | 使用现有开发库只读查询 |
| IEC测试变体 | [native-0.7.1-audit-iec20-test.1](../projects/validation/native-0.7.1-audit-iec20-test.1/NativeGateway.pcwex)，SHA `d70d2ef6ec405b6289124f9599411e61d092f5c62d3901e12ce9e3e975f78bf3`，67POU、冷编译0错误/0警告 | 实机boot73；20项均为TRUE、Done=TRUE、Passed=20、FailedChecks=0 |
| 正式审计候选 | [candidate.2](../projects/candidates/native-0.7.1-audit-candidate.2/NativeGateway.pcwex)，原SHA `d403231d283d60d0e12f8dbdc7db38dd79c10d23490d1d8dd6c63eabfb1a65f4`，66POU | 实机boot74；源字节未修改；30秒源窗口＋30秒尾阶段未完成 |
| 核销与恢复 | 公开parent-audit核销成功，随后按精确恢复计划下载固定原工程 | native-0.5.0/boot75，250GOOD；16批/1000值匹配，租约释放、outcome_unknown=false |

原8POU纯IEC断言工程缺完整网关身份/采集接口，不能冒用MCP固定恢复验证。因此通过公开`project_import_copy/add_fb/update_pous`在candidate.2副本中加入独立`NG_AuditFactsAssertions`，封装[原20项断言](../tests/audit_facts_test.st)的同一声明与代码，Main只增加实例、调用及测试版本标识。测试FB拥有独立Buffer，不写业务CaptureBuffer；正式candidate.2未加入断言。测试变体额外内存仅供此次IEC验证，不作为生产4MiB预算或扫描性能证据。其工程独立归档，禁止作为正常部署/恢复入口。

IEC project `1e05dc1bac5640a39d87dc8024c243c9`，compile `118b35d05e674ab2a0c49c51f4fa9e4a`，package `ccbaf4e186df4a5a918f98c4e23a0d03`，operation `5268cd3f89dc4c6b8eda6a1240fa540f`。20个检查位是实机逐项读取，没有根据Passed总数推造。正式候选使用完整包`93f3368bc5f14af1ab36262d39c56d55`，源仍对应原冷编译`80eaa616ba754896b3b660f9a70ba52f`。两包明确审阅`empty_capability_v1`，不复用旧Engineer下载能力历史；完整文件读回/Load/Start因果记录不等于设备内存模块hash认证。

## 审计v2失败与已获得证据

父计划`016c2dea8d004758a984201365d69d17`，SHA `634394de213a0c82f75694f7ae3b96c079640e119a0be00039b4f5f273cddf15`；operation `7c47607f77384d46826484dc47674c11`，execution `668b6cc61c164ea692115337693eeba3`；审计子计划`c406efc3c4ba4095b862cb5a3277db56`。

1. 同一父Start后等待新BootId就绪24.578秒；启动头为AuditWriteSeq=250、ReadSeq=0、AuditDropped=0、AssociationDropped=0、EvidenceComplete=true、schema=2、AuditFactsComplete=true。
2. 先保存128份配置字典及sampleSeq1～128原始记录，再fsync、确认两个审计前缀。共8次审计字段写入、两次游标读回确认，仅使用原四种审计字段；没有业务ACK或采集参数写入。
3. 保存前缀的128条均为初始UNKNOWN质量事件。独立解码通过，平台模式开启、决策时未授时、ClockRevision=0，终态均TIME_INVALID；没有物理完成结果，不能据此证明物理漏槽为0。
4. 约6.594秒后触发`Native evidence ring incomplete; cohort cannot pass`，父失败码`parent_audit_incomplete`。固定源N尚未冻结，关联导出0，完整源窗口/漏槽/交付/本地释放核验均不通过。`v2_facts_complete=true`仅表示已导出原始前缀的编码完整，不表示完整审计通过。

最后两份已持久诊断的AuditDropped/AssociationDropped均0、EvidenceComplete=true；触发失败的head没有写入证据。此守卫可由两类drop计数或EvidenceComplete=false触发，**目前不能确定是哪一个条件先失败或首次丢副本的准确时刻**。不得把没有保存的失败头补写成实测值。

离线分析既有transport日志：启动头之后188次读RPC、10056个标量，读RPC累计5861ms、中位31ms、最大78ms；这包含字典、守卫及未提交读取。v2需要发布位、全事件读取、字典代际围栏、全事件复读和fsync，顺序RPC及首次字典追赶是优先排查方向。该数据不是扫描CPU耗时、业务释放μ或P06测试，不足以判定2152硬件性能不够，也没有放宽任何预算。

同boot74的独立被动MQTT记录另行按明确boot筛选，**226份真实收据hash、4554个原始入库值、250点**多重集匹配，观察到4个授时请求及3个精确回显响应，DATA位于已观察响应之后。第4个请求未观察到响应，不能写为全4次同步闭合。该结果证明部分真实业务交付，不与前128个TIME_INVALID事件伪造关联，不替代缺失的完整审计分母，也不证明4554条均已本地释放。

## 核销、恢复与当前状态

失败任务终态已知、outcome_unknown=false。公开`project_prepare_parent_audit_reconciliation`→inspect→MCP授权→execute，在重新只读确认目标/游标/250GOOD后核销精确旧租约。plan `13fb42c7dfe545dda7c805dbd7c25060`，SHA `d4940ac4bce6698ae7f036fbfd96e81643561809d2a64e99c4e550da85a81da9`；核销未控制或写入PLC，旧失败/claim/journal均保留。

随后显式执行原工程恢复：plan `5445812287334af88f72b5fcca21be4d`、SHA `b82e1ca8819c8b1db1b8669e1da32b8126b21ed32e2b7202a31c29cdef0d499c`、operation `67f3ae57efd343d1b7091ccbea4dc565`。最终读取boot75、配置13/50/250/enabled=true，250点完整覆盖且全部GOOD；20秒被动窗口16个DATA均有真实STORED，16份收据hash及1000个入库值多重集一致。恢复租约未保留，无未知控制结果。

后端27204/8080仍为一个实例；前端35404/8090、mock23716/11502/18080保持，没有启停共享服务或ResourceRecorder。数据库为现有开发hub，只读核验、不建库。正常Hub自身持续入库属于真实联调。所有重启的未持久化RAM损失保留UNKNOWN；全局完整性、故障/公平性矩阵和P06均未通过，P06继续后置。

下一步先补齐[M14启动追赶与失败头取证清单](../../PLCnext-Engineer-mcp/docs/M14实机启动追赶与失败头取证缺口-20261027.md)，在本机延迟/突发模型接收后再安排新的有界实机窗口；本轮不重复上传、不降低负载、不扩大环或批长。默认工程仍是candidate.1，当前设备为稳定原工程，不将本次candidate.2的部分运行提升为默认发布版。

[机器证据及134份原始文件hash](verification/2026-10-27-m14-real-iec20-and-audit-v2-evidence.json) · [先行M14本机接收](M14本机适配接收与受约束验证-20261027.md) · [工程索引](../projects/README.md)。
