# 子设备点表、采集启停与软件恢复

2026-10-27，承接 MAINLINE/2，结果回写 MAINLINE/3。Hub真实前端8090、唯一后端27204/8080、现有开发PostgreSQL和已有IoT SQLite参与验证；没有新建数据库或模拟DATA/STORED。P06未复测。PLC写操作全部通过MCP完成，没有使用Engineer界面补救。

## 本轮业务结果

每类网关均50台Modbus子设备、250点。选中meter-001的current点，比例因子由0.1改为0.2，验证实际采集值由12.4 A变为24.8 A；再停采、恢复采集、执行软件恢复，最后还原0.1。各次发布均从Hub实际页面保存、预览并发布，终端实际应用、真实入库和页面展示分别核对。

| 流程 | Python IoT / PLC-UI-DEMO | 原生PLC / NG-HUB-2152-01 |
|---|---|---|
| 修改点表 | v4 APPLIED，24.8 A | candidate.1/boot78，v16 APPLIED，24.8 A |
| 停用选中子设备采集 | v5 APPLIED，30秒内该版本目标设备0条GOOD；其余49台继续上传 | v17 APPLIED，同样30秒0条GOOD；其余49台继续上传 |
| 恢复采集 | v6 APPLIED，恢复5点，24.8 A | v18 APPLIED，恢复5点，24.8 A |
| 软件恢复，无配置重发 | 正常退出run2后另起run3进程；同一SQLite自动读取v6、重新授时并上传 | MCP同一候选包重载、cold Start，boot78→79；自动读取v18、重新授时并上传 |
| 还原业务配置 | v7 APPLIED，0.1/12.4 A，开发Agent继续采集 | v19 APPLIED，0.1/12.4 A；随后恢复稳定原工程native-0.5.0/boot80 |

每次发布仅一个子设备操作，另外49台的配置逐项与基线一致；网关报告配置不变。最终所选子设备配置也与基线完全一致。版本历史合法保留v7/v19，不回退版本、不删历史。当前点表修改覆盖一个数值点的比例因子；新增/删点、地址与数据类型等完整组合仍未总验。

## 恢复与授时证据

Python run2/run3均正常退出0、无failure、退出时Outbox排空，SQLite完整性正常。run3新boot为`boot-6e959a06da5a4cb1a161b0ef4427b852`，使用现有agent.db/telemetry.db，未重新发布配置即可读取v6；取得当前会话Hub授时后上传，随后接收还原v7。该窗口134个真实收据、7750样本与开发库逐批哈希及样本多重集匹配。

Python最终使用正常入口`python -m tools.agent`持续采集v7：launcher63276→实际Python65804为同一进程树。启动时曾用文件入口触发tools模块导入失败，已改为项目支持的模块入口；不把失败PID当作当前服务。已有SQLite迁移至v2后继续使用，原始备份保留，但没有把旧空库覆盖回去。最终再次读库确认5个目标点和49台同伴持续上传。此开发进程尚不等于Windows服务/容器自启动或长期运行验收。

PLC boot79的NativeClock.State=2、TimeValid=true、ControlAllowed=true、CaptureBufferTimeValid=true。按新boot单独核对，首个DATA晚于首个Hub授时响应；周期重新授时和旧boot消息不混作启动顺序错误。重启窗口337个真实收据/6726样本匹配，包含boot78/79，不能把整窗都归于boot79。

**PLC恢复范围是同包重载并cold Start后的业务恢复**，没有测试独立Stop/Start、PLC操作系统重启、宿主/物理断电。重载时RAM历史损失仍记UNKNOWN，不能承诺未上传积压跨重启无损；原生文件日志仍属阶段3。

## 工具接收与原工程恢复

全新stdio MCP会话确认0.6.10、80工具。本机受约束检查为handoff 3项、lease 29项、recovery 14项，共46项通过；这是本轮实际重跑范围，不引用维护者604项全量结果冒充本轮执行。旧租约此前已由维护者核销，本轮经公开inspect确认reconciled、归档哈希和旧失败证据未变，没有再次执行核销或手工删租约。

候选采用固定归档`projects/candidates/native-0.7.0-timesync-candidate.1/NativeGateway.pcwex`，SHA256 `b585662abf3d86a1d0445d59e9ed4354723edebafd1f0fcb4b81647a7fe80d41`。本轮没有改动PLC源码、批长或扫描预算。

最终MCP恢复操作`ff24bfce86df41b7af2d23846252e346` completed，恢复包对应固定稳定归档`projects/stable/native-0.5.0/NativeGateway.pcwex`，SHA256 `7c0724cdbe18552956b5f111e2c9ae0feb2829f9d28cfa2fd449ffe8bac46154`。原MCP导入记录中的临时来源路径不作为新的交付入口，按归档哈希识别同一工程。最终boot80、配置v19、运行恢复、250点GOOD，Published=19/Confirmed=18/InvalidAcks=0的只读快照；快照队列1代表当时在途，未声称排空。恢复操作endpoint_lease_retained=false，无待恢复设备动作。

原工程恢复后新数据再次入库，目标5点12.4 A、其余49台继续上传。最后被动窗口191个真实收据/7016样本/250点匹配，包含boot79与80，不是完整事件无损或性能结论。稳定native-0.5.0不具备候选最小授时能力，因此最终稳定工程恢复不能替代授时候选上线验收。

## 本轮修复与运行边界

发现原生v18已经APPLIED，但前端发布请求在30秒处超时，留下过期预览。已将**仅配置发布请求**的有界超时改为180秒，与既有发布验证入口一致，保留原幂等请求；未扩大其他请求超时。前端`npm run build`通过。真实页面发布v19成功返回、预览清除，终端实际版本19、12.4 A及历史展示通过。180秒只修复错误超时提示，不表示后端发布延迟已优化或获得性能放行。

最终共享服务保持：Hub27204/8080一个实例、前端35404/8090、mock23716/11502/18080。mock实时API为50台running、250点Good、无设备错误；本轮未出现退出，不能据此断定此前自动关闭的根因。Redis、broker及其他服务未切换。页面保留旧归档energy v2陈旧行，这是历史身份，不算当前第六个配置点。

**Hub最新值查询延迟仍待修复**：最终针对原生子设备的真实GET读取，14:14:15.223发起、14:14:29.243返回，耗时14.016秒；返回v19样本时间为14:14:06～11、接收时间14:14:11.887。查询期间数据继续入库，但响应时部分样本已超过20秒陈旧阈值，页面还会随驻留时间继续变陈旧。因此截图中的当前点陈旧不能全部归于旧归档行，也不应简单归咎后台页签。原始输出为`plc-final-latest-latency.json`。此单次读数尚未区分数据库查询、连接池和其他服务开销，不据此宣布根因；下一步优先定位并改善此用户主线问题，不能以扩大陈旧阈值掩盖，也不归入PLC P06。当前持续采集由新boot之后真实入库和收据证据确认，页面刷新及时性尚未收口。

## 证据与下一步

- [Hub报告、摘要及页面证据](../../PLCnext-Hub-Backend/docs/verification/2026-10-27-child-flow.md)，原始只读输出在Backend `logs/child-flow-20261027`。
- [IoT运行与恢复记录](../../PLCnext-iot/doc/verification/2026-10-27-child-flow.md)，受控Agent及正常Agent日志在IoT `.local/child-flow-20261027`。
- MCP公开调用、固定恢复计划、运行读取及本机接收在Engineer `output/child-flow-20261027`，归档摘要记录原文件哈希。

本轮完成两端的选中点修改、子设备启停和上述软件恢复定向流程，**没有完成所有阶段任务**。下一步先处理Hub最新值查询延迟，固定可交付主线版本、明确实际运行宿主，依次完成普通连接恢复、正常30分钟/24小时观察及目标服务/容器自启动；Hub重启需单独维护窗口。生产ACL、完整启动/失效组合、原生日志/介质与物理断电等仍保留。P06继续后置，不自动展开新的审计或性能复测。

后续更新：上文14秒查询延迟已在下一轮定向修复并完成真实前后端验证，见[最新值查询修复记录](../../PLCnext-Hub-Backend/docs/verification/2026-10-27-iot-latest-query.md)；上文保留当轮原始测量及结论，不覆盖历史证据。
