# 普通断连恢复与30分钟持续采集

2026-10-27。已先提交上一轮：Hub `4502e7f`、Engineer文档 `fa93d59`。之后完成两类既有网关的定向MQTT会话断开恢复和完整1800秒观察；没有下载/重启PLC、停止共享broker/mock、创建数据库或新增后端实例。P06继续后置。

完整方法、机器证据、资源与范围见[Hub验证记录](../../PLCnext-Hub-Backend/docs/verification/2026-10-27-reconnect-soak.md)。

| 主流程 | 结果 |
|---|---|
| 普通会话断开 | 同ClientId一次空连接使broker关闭指定旧连接，辅助连接立即退出；只CONNECT/DISCONNECT，不发DATA/ACK/配置 |
| PLC恢复 | 4.516秒出现新健康心跳，会话…81-1→…81-2，boot81/v19不变，250GOOD，真实上传继续 |
| IoT恢复 | 6.094秒出现新健康心跳，boot及v7不变，新会话Hub授时后上传 |
| 观察窗口 | 15:39:53.775～16:09:53.784，1800秒、31快照、异常计数0 |
| 数据库逐分钟 | 两端各30个分钟窗口均50台/250点、非GOOD0；IoT90000、PLC90064样本 |
| 队列 | IoT心跳峰值4批、PLC2批，丢弃增量0；持续采集中的IoT在途PENDING保留，没有强停采排空 |
| 最终PLC | 原native-0.5.0仍boot81/v19，Running/250GOOD，队列0，Published=Confirmed2398，InvalidAcks0 |
| 共享服务 | Hub58200/8080一个实例、IoT63276→65804、前端35404、mock23716保持；mock50台/250点Good |

代表批次仅每分钟一个：每端30个真实收据哈希匹配；PLC定时抽样偏在64点，不冒充全点代表批次覆盖。250点持续覆盖另由逐分钟数据库、全窗口质量和运行态证明。不是完整逐事件无损或P06性能结论。

Hub与IoT实际进程RSS未呈持续上涨，前端开发进程RSS从45.59到122.61MiB，仍须在24小时窗口观察；没有把短测记为所有资源长期稳定性通过。PLC没有进行CPU/扫描预算测量。

本轮PLC是稳定原native-0.5.0，未替换为授时集成candidate.1；该候选的整机/断连/长期运行仍不得借本轮结果结项。后续优先固定可交付主线版本与真实运行宿主，验证服务/容器自启动及24小时趋势；A07完整事件、A08长故障、阶段3持久介质与断电、P06仍各自保留。
