# 三方交付复盘与目标宿主验收清单

2026-11-07（北京时间）。本清单是三方主线的交付状态与下一次验收执行入口，沿用原任务编号和协议。本轮只提交前端 N33、核对证据及定稿；未启动、重启服务，未连接或操作 PLC，未开始长稳观察。

## 交付清单

| 状态 | 交付项 | 结论与边界 |
| --- | --- | --- |
| 已完成 | Hub 前端 R10 / N33 | N33 归档为 `59a21b3`。工作台草稿、用户角色候选、首页在线摘要与取消回焦已修复；117 项定向测试、构建及真实 PC 两主题验收通过。保留原配色。当前前端计划没有待实施的 N34。 |
| 已完成 | Hub ↔ Python IoT / 原生 PLC 基本业务闭环 | 真实前端报告配置发布、选定单点修改和子设备启停已有应用回执；两端自动授时、采集、真实 STORED、入库和前端显示已有证据。不能由此认定所有点表组合均通过。 |
| 已完成 | 分项恢复与 30 分钟观察 | Python 进程重启与普通 MQTT 断连、PLC native-0.8.0 普通断连和整机软件重启后的业务恢复已验；同版本 1800 秒内，两端各 30 个完整分钟均覆盖 50 台/250 点，非 GOOD 为 0。0.8 是正式入口，0.5 仅用于回退。证据为 2026-10-28 的实测，不代表当前设备在线或版本已复核。 |
| 待实测 | **目标宿主开机自启动 → 同一套交付版本 24 小时连续运行** | 三方下一项主验收，见下文。开发机手动启动、进程存活和既有 30 分钟观察不替代目标宿主证据。 |
| 待实测 | 前端角色和实际写路径 | 普通角色真实会话，以及本轮未执行的用户/角色修改、发布、解绑、删除等，现有隔离测试有效；按实际交付涉及的角色与写路径安排受控回归。此前已通过的网关业务流程保留证据，不全量重做。 |
| 待实测 | 三方配置与恢复场景 | T06/T07、A02～A06、A12：启动顺序/无配置、Hub 重启后的其他连接故障、授时失效与真实漂移、完整新增/删点/地址/类型等配置组合仍需定向补齐。目标宿主单次恢复不覆盖全部组合。 |
| 后置 | 长故障、完整无损与远程诊断 | A07 完整源事件对账、A08 300 秒通信/仅 ACK 故障、满额/拒收、Outbox v2 完整迁移/年龄/提交点恢复矩阵，以及 A16 完整远程诊断扩展另行排期；现有分项证据继续有效。 |
| 后置 | PLC 原生遥测持久化、物理断电验收 | 阶段 3 文件日志、持久 PREPARE/ACK、介质及断电恢复尚未交付。配置跨重启恢复已验，当前 RAM 里的未上传遥测没有断电无损承诺。 |
| 后置 | mock 停止排查、P06 性能、M14 专项扩展 | P06 未通过，保留原验收指标，不复测；mock 不重启、不修复、不用于人为造故障。M14 是取证工具，不作为业务交付门槛。 |

## 下一次窗口：开跑条件

1. **锁定运行对象。** 记录 Hub 前端提交与构建产物、后端实际 JAR/镜像哈希、启动托管方式；Python IoT 目标宿主、部署方式、构建哈希和实际持久卷；PLC 型号、固件、运行工程版本及正式工程哈希。记录两端 gatewayId、BootId、MQTT 会话、应用配置版本/摘要、启用子设备及点位 ID 清单、采样/心跳周期。历史 v7/v19 和 BootId 仅用于对照；若目标构成不同，先冻结期望并确认，不能照抄旧基线。
2. **核对环境与回退。** 使用现有开发 PostgreSQL、Redis、Broker 和 IoT 现有 SQLite。记录连接目标、服务进程/容器身份、持久目录、可用空间、恢复负责人和回退入口，不写凭据。确认没有第二个 Hub 后端在同库/同 Broker 上运行，也没有两个 IoT 实例使用同身份或持久卷。若需要切换 Hub 宿主，先退出旧实例并确认停止，再启动目标实例；允许维护窗口短时为零，不允许重叠。不得执行种子恢复、新建库或清空队列。11 月 7 日核对时未发现本机 8080/8090 监听，不能复用 11 月 5 日 PID；后端工作区另有存量改动，必须以实际交付包为准。
3. **确认固定输入和观察工具。** 使用既有正常负载，仅只读观察；输入源不健康时记为阻塞，不启动计时，也不转入 mock 排查。复用已有证据字段和查库方式，本轮修改前的 `observe_gateway_soak.py` 最长 1800 秒，还含本机 mock/SQLite 依赖、批次去重上限和内存留存；`summarize_gateway_soak.py` 固定 30 个分钟桶。开窗前要准备并离线验证真正支持 86400 秒的观察和汇总：参数化宿主/网关，按分钟增量写文件、限制内存和磁盘，保留缺测与观察者断开记录；校验完整 1440 桶、边界样本、重复批次、跨登录续查与中断留证。用只订阅账号和唯一 MQTT Client ID、现有 PostgreSQL 只读事务和可核验的只读 SQLite 指标；不发布 DATA、ACK、配置或授时响应。不创建观测数据库，不把多个短窗口拼成 24 小时。2026-11-07 后续状态：观察/汇总 schema 2 的离线工具已补齐，35项测试通过；详见[离线接收记录](../../PLCnext-Hub-Backend/docs/verification/2026-11-07-soak24-offline.md)和[工具说明](../../PLCnext-Hub-Backend/tools/phase2/SOAK.md)。这不等于在线接收或正式长稳通过，实际连接权限、远程资源/SQLite证据及目标宿主仍须在窗口前确认。本轮未执行在线模式。
4. **冻结判据。** 记录恢复总时限、心跳/DATA 新鲜度、队列/磁盘/内存等上限和告警阈值。沿用历史 50 台/250 点及采样周期时，普通连续观察使用 DATA 间隔不超过 20 秒、心跳年龄不超过 75 秒作为本次验收上限；若负载或周期不同，开窗前基于基线重定并记录，运行后不得为通过改标准。预设恢复观察上限：每个宿主自授权动作起 10 分钟；依赖就绪后的业务恢复须在其中 5 分钟内完成，两个时钟分别记录。该值是本次等待边界，不是产品 SLA。具体日期、目标宿主与维护动作须在窗口前落实。

## 步骤一：分别验证开机自启动

2026-11-09 最新状态：先提交上轮后端`01cfa1c`、配套计划`6b8e0e7`，再按授权启动唯一Hub后端54196/前端65192和原数据目录IoT启动器13108/实际工作进程39764。当前Windows开发宿主短接收四项通过：现有库读取、真实认证续期/同一身份、实际进程资源及专用只订阅账号ACL；Broker仅SIGHUP热加载，PID/启动时间/restartCount不变，其他服务未重启。首轮错误配置入口的失败已回退并保留。Hub此轮关闭主动设备采集和SSH，不操作PLC，不修改业务配置，mock/P06后置。详见[在线接收及49项回归](../../PLCnext-Hub-Backend/docs/verification/2026-11-09-soak24-online-acceptance.md)。这是手动启动和短接收，不是目标生产宿主自启动、物理PLC资源、自然token到期、GOOD连续性或正式24小时通过；这些待实测项继续保留。

2026-11-08 接收状态：离线工具/验证已提交后端 `5d65369`，配套计划为 `20bf7aa`，未推送。本次短时只读接收确认现有 hub 数据库只读事务、两网关绑定/历史收据与聚合SQL可读，localhost:1883六个精确Topic可订阅、客户端发布0。最近十分钟无入库样本，10秒订阅无新消息；本机Hub/IoT未运行，认证续期与目标资源仍阻塞，匿名Broker也没有禁止发布ACL证据。未启动服务、未操作PLC，不能开始正式24小时。探针查询与诊断修复及43项回归见[受约束在线接收记录](../../PLCnext-Hub-Backend/docs/verification/2026-11-08-soak24-readonly-acceptance.md)，整体接收未通过，不能用隔离测试代替缺失实测。

每次只验证一个目标，另外两方作为联调见证；若宿主共用，记录受影响服务并共同取证，不能声称彼此独立。每项记录动作前基线、宿主启动标识、托管启动日志、就绪和首个成功业务证据的时间。重启与恢复阶段单独计时，不算入 24 小时。

| 顺序 | 验证动作（未来窗口） | 通过条件 |
| --- | --- | --- |
| 1. Hub | 在已指定目标宿主，核对已配置的开机托管入口；按批准窗口做一次宿主启动验证。生产部署只走仓库 `hubctl` 约定入口与依赖顺序；本窗口继续接原开发库，若目标入口会初始化/恢复别的库，先阻塞，不执行。 | 系统开机自动启动依赖就绪后的唯一后端及前端，不靠手工启动 JAR 或 Vite。平台可登录，设备列表与最近数据可查；两端新的授时/回执和最新值恢复。服务和容器的自启动分别有日志证据；手动拉起只能记作恢复，不能记自启动通过。 |
| 2. Python IoT | 对指定的 Linux systemd 服务、容器宿主或 AppManager 路径三选一验收；记录实际开机入口与持久卷，做一次目标宿主启动验证。 | 无人登录执行命令即可出现唯一 Agent，原身份、配置、SQLite 与 Outbox 沿用，新的 BootId/会话和健康心跳可追踪。有效 Hub 授时后恢复上传，真实 STORED 对应入库，页面出现新值。记录积压/重试变化；没有开测前积压时，不声称证明了历史补传。 |
| 3. 原生 PLC | 后续另有设备操作授权时，固定 native-0.8.0 做一次目标控制器软件重启，沿用已验证的公开流程；本轮不执行。既有 0.8 整机软件重启证据可复用作该分项，若目标版本或宿主不同须重新登记。 | 新 BootId、连续两次 Running、配置摘要一致，无补发 Start、下载或人工重录。取得新会话 Hub 授时后，两次连续健康心跳、最新 GOOD、真实 STORED 和 Hub 入库均恢复。此项不代替物理掉电验证。 |

失败保留原始时间点和日志，不在同一次记录中反复补发重启、清库或手工拉起后判通过；需要恢复业务时按窗口预定回退动作执行并另记结果。所有选定路径通过后，再开始同一套版本的长稳窗口。

## 步骤二：同一套版本连续运行 24 小时

1. **开窗。** 三方恢复后，确认各自连续两次健康心跳/健康检查、配置和目标版本一致、Hub 两端实时点位均有新 GOOD 记录。观察端先确认订阅就绪，记录 `T0`（UTC、北京时间及单调时间），固定窗口 `[T0, T0+86400s)`；记录初始进程/启动身份、配置摘要、采集名单、队列及累计计数。禁止在窗口内主动重启、改配置、人工清队列或换包。
2. **留证。** 每分钟记录两端 DATA 与心跳间隔、配置/时间状态、点位覆盖、质量、STORED/错误、队列批数与字节、最老未提交批次年龄（接口可得时）、丢弃和重试增量；同时记录 Hub/IoT 的 CPU、RSS、线程、磁盘和重启计数，PLC 只读记录可得的运行资源/诊断。观察端独立运行，浏览器只在开始、中段、结束核对最新值/历史与后台无感刷新，不用开着的浏览器充当观察器。定期用现有库只读核对代表批次 `messageId + payloadHash` 对应真实收据和样本，区分线上 ACK 丢失与真实无收据；自然重投与重复入库分开统计。
3. **收尾与判定。** 仅统计窗口内的 1440 个完整采样分钟，按网关/配置分别核对、缺桶显式记缺测；两端同用历史规模时，每个分钟的实际 ID 集须等于预期 50 台/250 点，且非 GOOD、缺点、未解释的失败 ACK/收据差异和新增丢弃均为 0。源时间与到达时间分账；首尾收据允许按预先定义的提交延迟边界完成核对，不延长源窗口。配置/工程和进程/启动身份保持不变，DATA 和心跳不越冻结阈值，无人工介入。队列和资源不超上限、无持续积压或异常增长；用首段/末段、峰值和分小时趋势判读，队列结束非零本身不判失败。所有关键指标有证据才记通过；真实异常记失败，输入/工具/证据缺失记阻塞或不完整，分别列原因和复测范围。
4. **归档。** 归档三份自启动结果、冻结基线、窗口起止、分钟统计、异常日志、代表批次与前后端证据、各端最终配置摘要和下一步。工具输出仅保留所需字段，去除凭据。24 小时通过只说明固定范围内业务连续运行，不自动放行 A07 全事件无损、A08、物理断电、mock 或 P06。

依据：[三方主线计划](三方主线开发与联调计划.md) · [0.8 发布与同版本验证](主线0.8发布与同版本验证-20261028.md) · [N33 验证](../../PLCnext-Hub-Frontend/docs/design/2026-11-03-ant-enterprise/REVIEW-N33.md) · [Hub 运维入口](../../PLCnext-Hub-Backend/docker/README.md) · [IoT 部署入口](../../PLCnext-iot/doc/PLCnextLinux部署说明.md)。
