# T05/T07 实机基本闭环、三方配置对标与原工程恢复

> 后续推进：Python已取得2436入口事件的独立选择、终态、原批次/真实STORED/本地释放及37收据2096行的完整当前boot关联，两个session重连通过；启动漏槽和340时间无效保留。原生同级对账需M12公开审计导出，PLC仍为原boot64/250GOOD，P06未复测。见[最新报告](三方联调-独立事件对账与Python重连-20261026.md)。

2026-10-26，承接[上一轮T05/T06](三方联调-T05-T06与mock服务恢复-20261026.md)。本轮通过新MCP完成授时候选运行取证、同步租约受控核销以及原native-0.5.0恢复。**PLC授时基本闭环和恢复分项通过；两类Agent与Hub已分别形成真实平台授时/采集/入库证据。完整故障矩阵、事件cohort和P06仍未放行。**

现有开发PostgreSQL不变，唯一后端27204/8080、前端35404/8090不变；没有新建数据库、切换Hub服务或重启PLC操作系统。物理操作全走公开PLCnext MCP，无Engineer/Computer Use/私有RSC替代，没有重启P06性能复测。本轮未改网关生产代码，新增外部核验工具和证据/计划记录。

## 1. 授时候选的实机证据（boot63）

候选project=`f40a214f31ea4ec28b5d9fd39c77c5ee` revision1，source SHA=`b585662abf3d86a1d0445d59e9ed4354723edebafd1f0fcb4b81647a7fe80d41`；包=`d8ffa5d9a23c46cba17ee31be144c889`，与上一轮66 POU、0错误/0警告冷编译一致。设备网关仍为 `NG-HUB-2152-01`，原配置13、50台/250点，明确启用HUB_MQTT逻辑时钟。

精确审阅/授权后，MCP完成Stop、49文件9435134B核对、Reset/Load和Start。运行boot=`ng-d4f61b3085b97c5e3831983b-63`。公开只读结果：

| 项目 | 实机结果 | 限制 |
|---|---|---|
| 启动断言 | 时钟/令牌24通过、严格响应23通过、失败0、Done=true | 从“仅编译”更新为47项实机通过，不替代所有故障场景 |
| 首次平台授时 | SYNCED(2)、timeValid=true、clockRevision=1、connectionRevision=1 | 开发功能漂移依据1000ppm，不是生产漂移认证 |
| 当前session控制 | heartbeatReady/configGetReady/SendAllowed=true，MQTT已连接、错误为空 | 读到SDK提交事实；不声称所有控制消息均有业务ACK |
| 实际时间协议 | 独立观察4个请求、3个响应，八字段及六字段回显一致、非retained、t2≤t3；所捕获DATA在这些响应之后 | 旁路观察顺序不等于厂商回调时刻，m4仍为最早ST可见取出边界 |
| 采集 | 后续Running、原配置13启用、250/250 GOOD | 读取为有守卫的非原子窗口 |
| 真实入库 | 60秒旁路窗口114批、2240值，覆盖250点；**全部114收据hash及2240条原始入库多重集一致** | 窗口内113个STORED可见；末批收据已提交不等于ACK一定在窗口内；全事件cohort未取齐 |
| 显式RAM布局 | 读取LayoutValid=true、记录72B、LayoutBytes=4191151B，低于4194304B | 只剩3153B显式余量；原估算4187229B保留为历史；不证明隐含SDK堆/任务预算，更不放行P06 |

后续只读时刻NowMs=405300：捕获/eligible均19400，真实确认计数18570，Owned=140；启动授时前TIME_INVALID=690、knownUnsent=690，采集溢出/undecidedLost=0，漏poll/report槽=0。内部计数在该窗口相容，但不是独立入口cohort证明；TIME_INVALID与knownUnsent为同一批事实的不同计数，不能相加当两份丢失。`accountingComplete=false`、`RestartLossUnknown=true`保持，未给未授时事件补时间，未宣称RAM重启零丢失。

首次时钟观察误差47ms/同步年龄5800ms，后续150ms/101760ms、仍有效。均为运行逻辑时钟的声明误差，不是外部标准钟测量。没有改设备RTC。

## 2. 两类Agent统一输入对标

对既有开发库中原生配置13与Python `PLC-UI-DEMO` 配置1做只读比较，剔除独立资产/点/网关身份后，50台/250点的南向连接、启用、数据类型、Modbus地址/编码、poll/report、deadband、stale、scale/offset和网关批次策略相同。共同profile为5000ms poll/report、1000ms批次间隔、每批最多64值。

Python此前已取得真实平台授时、配置应用、2178事件STORED及两批持久Outbox进程重启后真实收据hash匹配；原始[Python证据](../../PLCnext-iot/doc/verification/2026-10-26-t06-live-evidence.json)保留。本轮补齐原生平台模式实际对接Hub及相同输入配置的证据，不把Python实现作为PLC的唯一答案。

**配置归一化一致不等于独立采样事件逐槽对标已通过。** 两端运行窗口、boot、UTC和批次划分不同，未做逐点名义槽/选择原因的独立入口多重集比较；未重新运行Python采集，不将两个单端窗口冒充同时满负载或共享Hub公平性验收。

新增Backend `tools/phase2/verify_joint_wire_samples.py`：只读核对已捕获messageId原SHA、全部原始样本多重集（含bool/text、质量和UTC）及双端规范化配置；不发布DATA/ACK，不写数据库，不生成临时库。观察器本身有1000消息/4MiB上界，报告保留truncated检查，不能根据已收到消息构造完整入口分母。

## 3. MCP租约处置与原工程恢复

旧后台租约由0.6.2公开核销，本轮同步候选执行因默认3次/5秒启动观察过早结束，留下“已加载、配置匹配、业务验证未完整”的租约。后续只读已250 GOOD，但历史结果不改写。0.6.3补齐同步终态核销及可审阅观察窗口；维护方已核销同步执行 `73f10fed2eb445abb00bddb76d6c2ad6`。本轮重连确认 **0.6.3/73工具**，公开inspect确认核销计划 `d14f4d8b7cfc4f5b8d8ce2263f56f28c` reconciled，没有手动删锁或改审批。

随后重新准备恢复计划=`b153a67cf5c34f5ca13c32ce3efa3c5e`，review SHA=`14ac01835826c2b60a4a426f8dcc37602b767c1aeb3ba15265f7d913a0316635`，明确12次/5秒观察、300秒总期限；只增加业务等待窗口，GOOD标准与PLC任务/采样预算不变。原包source SHA=`7c0724cdbe18552956b5f111e2c9ae0feb2829f9d28cfa2fd449ffe8bac46154`、package=`f7fc619d55ba42c091f4ca0efed23e73`。

使用后台作业并保持同一stdio会话直到终态：operation=`6b91e72a52234373b4dbd954bad32af8`，execution=`9a486b87b33344668b88095cb154db1a`。结果completed/`original_loaded_runtime_observed`，original_program_restored=true，outcome_unknown=false，endpoint_lease_retained=false。源/包/传输读回/Load/Start因果链与运行观察均保留，不把心跳agentVersion单独当成内存二进制证明。

**最终运行：原native-0.5.0、boot64、Running、配置13启用、50台/250点、250/250 GOOD。** 恢复后30秒独立窗口24批/1500值、24个STORED；24收据hash及1500条原始入库多重集全部匹配，覆盖250点，末心跳队列0。原工程仍是系统时间兼容路径，不能把候选授时结论套到长期运行原工程。

MCP结果中的 `original_project_restored=false`/`collection_verified=false` 是其保守边界：它不自行背书外部DATA/STORED/mock、完整配置摘要或内存模块hash。本报告补充真实收据/样本与mock业务证据；完整采样配置摘要仍仅1006返回字段，内存加载身份仍unknown，不将MCP历史结果改成更强保证。停止/重载涉及未持久RAM，沿用 `record_unknown_loss`，不承诺本轮全部候选事件排空或零损失。

## 4. 最终服务、证据和下一步

mock仍使用原 `nativegateway-soak.db`、固定Python3.12.13；50台无配置错误，监听23716、监督62800。事件日志从17:11本地启动以来没有child_exited/restart，不能由此推定旧自动退出根因已找出。Hub/前端PID不变，旧ResourceRecorder保持停止。

机器摘要：[T05/T07 JSON](verification/2026-10-26-joint-t05-t07-evidence.json)。原始MCP证据在 `tmp/timesync-joint-m11/` 与 `tmp/timesync-joint-m11s/`，线报文和现有开发库核验在Backend `logs/joint-timesync/m11*-*.json`；这些为本地原始产物，摘要单独归档。

下一步按统一矩阵推进：先完善独立入口与规范化事件关联，再执行启动先后/当前session重连、时间失效恢复与历史资格场景。物理故障、Hub重启/大回拨、长故障、共享负载公平性及生产漂移分别预登记范围，不随本次基本闭环自动通过。P06仍后置，不为旧≤1ms/≥90条每秒门槛启动性能复测。本轮没有修改产品生产代码或自动提交Git。
