# 三方联调实施与统一验收

版本：`JOINT-PLAN/15`；更新：2026-10-27（产品主线复核；技术验收定义保留）。依据[验收复审](三方联调主线与P06验收复审-20261026.md)，定稿本轮工作顺序及共同取证口径。公共接口仍以 [HUB-IOT-PLC-P0/2](阶段0-三方接口与验收定稿.md) 为准；不变更共享Schema/Topic、旧协议、已冻结90条/秒及≤1ms门槛，不将P06改成通过。

> **当前执行入口：[MAINLINE/1](三方主线开发与联调计划.md)。** 本文保留T/J编号、共同技术规则和完整性/性能定义。先推进Hub用户流程和网关连续运行/重启恢复；MCP不构成产品阶段，M14不作为所有联调前置。P06及未完成技术验收继续保留，不因排程改变写成PASS。

**当前主线：在同一运行候选上完成Hub配置发布/应用、自动对时、采集上传及前端查询，再做连续运行和实际重启恢复。Python2250事件与PLC既有窗口证据复用；不重复已做的I06提交点专项。**

历史基本闭环（0.6.3，已由顶部结果更新）：Python已取得真实授时/配置/2178事件及两批持久Outbox重启恢复分项；PLC授时候选boot63已通过47项实机断言、SYNCED/当前session控制、250GOOD及114批2240值收据/原始行核验。当时两端50台250点的归一化配置一致，独立事件逐槽对标尚待验。MCP0.6.3核销已完成；测试后恢复原native-0.5.0/boot64，250GOOD及24批1500值核验通过，租约释放。现有开发库/唯一后端保持，无新数据库。见[基本闭环历史报告](三方联调-T05-T07实机基本闭环与原工程恢复-20261026.md)。

**Python独立对账已有证据：入口2436事件独立重算/逐项关联通过，2096真实STORED并释放、340 TIME_INVALID明确拒绝，两个session分别复校及控制后恢复DATA；37收据/2096原始行一致。** 启动漏poll314/报告槽2及全局unknown保留，既有SQLite已恢复。冷启动20秒尾界探针失败及后续64值原字节恢复不改写。详见[Python报告](三方联调-独立事件对账与Python重连-20261026.md)。原生M13新窗口1782条已完整关联并核验1082条真实交付/释放，700条明确TIME_INVALID；旧boot69六条未闭合保留历史，新窗口未关联0。[旧诊断口径与核销缺口](../../PLCnext-Engineer-mcp/docs/M12审计完整性口径与部分持久化零ACK核销缺口-20261026.md)已由0.6.7解除。0.6.4仅本地接收的历史见[旧记录](三方联调-M12接收与启动协作缺口-20261026.md)，不能再将当时“本轮未下载/启动协作缺失”当作现状。

## 1. 当前状态、职责和依赖

| 范围 | 已有证据 | 尚不能宣称通过 |
|---|---|---|
| Hub H01～H05、T02分项 | 旧DATA/ACK事务、去重、历史与诊断准备；授时隔离及真实MQTT响应 | 生产broker ACL/单权威部署核验、新诊断展示及两类Agent整体验收 |
| Python I01～I06、T03/T04、T06分项 | 176隔离回归；真实授时/配置及持久恢复；新增2436入口独立策略/当前boot终态完整关联、同boot双session重连、37收据/2096行；核验器13项纯测试；后续2250事件/42收据真实闭合、漏轮询/报告0及1532共同槽一致 | T06完整矩阵、实际漂移/暂停恢复、统一长负载及跨重启关联完整矩阵；历史启动314/2缺口及全局unknown保留 |
| PLC P01～P05/P06部分、T05/T07基本分项 | 完整接线/66 POU冷编译；47实机断言、平台授时/当前控制/250GOOD；114批2240值收据及原始行多重集；新增M13窗口1782条/1082条完整交付释放、1218共同物理槽和boot72恢复；新增IEC20项实机通过、boot75恢复250GOOD/16批1000值匹配 | 完整时间/故障矩阵、逐事件决策时钟及漏槽事实的完整实机窗口验证（IEC20项已通过）、HMI新诊断实机显示、动态输入/其余模式逐槽对标、P06及整体验收；RAM不承诺掉电恢复 |
| MCP | 0.6.9/79工具；M14父子绑定/默认兼容/负例及72项受约束本机测试通过，合成TLS原始v2导出→独立核验通过；实机v2仅partial128，完整窗口失败，公开核销/恢复链通过；历史M13固定N1782、接纳/关联1082、跨N整批/窗口外44条及boot72恢复通过 | 只证明本有限源窗口；内存模块hash/全配置摘要及M07/M08仍按范围待验；不构成P06性能认证 |

此前设备业务快照（已被顶部boot72更新取代）：原native-0.5.0/boot64、Running、配置13启用、50台/250点、250 GOOD；恢复后24批/1500值真实收据hash及原始入库行多重集匹配。MCP恢复因果链完整、租约释放，但读取仍为有守卫的非原子窗口，加载身份unknown、采样配置摘要仅1006返回字段。boot60性能与boot62旧恢复、boot63授时候选均保留历史。唯一后端27204/8080、前端35404/8090；mock监听23716、50台无配置错误，旧退出原因尚未确定。

Hub是现场唯一授时权威，不要求外部互联网；Hub自身没有外部校准时只保证三方相对同一现场时间，不能承诺真实北京时间。两种Agent统一协议和可观察结果，允许各自存储、容量和硬件预算不同，不要求相同内部实现。

此前M11/M11-S阻塞已解除，后续PLC物理操作仍须按公开MCP的实际能力、精确审阅/授权和恢复条件执行。P06暂停不阻塞最小授时和共同功能设计，但仍阻塞原profile性能放行及阶段1整体结项。阶段2最小授时和必要存储保护前移沿用原计划依赖；完整授时矩阵、新诊断线上消费和原生文件日志分别管理，不自动消失。

当前后续顺序：按[MAINLINE/1](三方主线开发与联调计划.md)锁定版本→两类网关分别完成Hub前端配置到数据可见闭环→基本重连/软件重启恢复→正常观察与连续运行。M14失败单列为辅助取证缺口，不再等待该项修复后才推进其他业务。原生未上传历史跨重启保留仍缺阶段3文件日志；P06专项继续后置。PLC最近实证已恢复原boot75，当前无待恢复动作。

## 2. 共同验收基线与结果格式

每轮开始前固定两种不同gatewayId，运行产物/源修订/哈希、模式、broker归属、配置版本与点映射摘要、时间来源/误差/时基、故障作用点、监视开销、证据路径和清理/恢复方案。gateway身份不得碰撞；同一组输入不代表两端必须同时上设备或同时故障。

共同负载保持50台/250活动点、poll/report=5000ms、batchInterval=1000ms、每批至多64值；原生更小整包字节上限、16槽/8在途及总限速保持。以共同mock时间轴和确定性输入分别执行R01～R14/G01/G02，Hub校核同一语义；禁止将PLC输出当Python的唯一答案或反过来。不同Agent的UTC、boot、批次划分可不同，必须通过规范化配置/点/名义槽/值/质量/选择原因对标，不能逐字节比较两个独立网关的整份报文。

先分别以每端50条/秒建立结论，再做两端同时工作的共享Hub公平检查；两端都启用该profile时总输入约100条/秒，必须单独记录，不能把合计吞吐当作某一端μ或复用单端负载结论。新旧Agent共存也不改变各自身份、限速和责任分母。

每个场景分别记录：实现状态、隔离结果、真实环境结果、证据完整性、性能结果、未验模式、恢复结果。状态使用TODO/IN_PROGRESS/BLOCKED/PASS/FAIL/NOT_TESTED，不以“队列最终归零”代替整体验收，不把缺证据判为PASS。

### 2.1 采样、选择、交付和缺口

- 入口记录在资格决定之前旁路保留captureBootId/sampleSeq、配置/点、名义槽、完成单调时刻、原UTC及有效性、值/质量。重试不是新采样；同点同UTC同值仍可为不同事件。
- 资格集合E由独立入口和共同reportPolicyV1推导；正常有意过滤与时间无效未报、轮询/报告漏槽、已选事件丢失分开。入口未能决定的范围记undecidedLost/unknown，不能删掉分母。
- 通过原始批次值序号/messageId/哈希连接到真实Hub收据和原始入库行，多重集比较，避免按timestamp唯一去重或按图表点数验收。PUBACK、模拟STORED、发送成功计数均不替代真实提交。
- 对选中事件按唯一身份核对互斥S/P/L/I/U，满足E=S∪P∪L∪I∪U；真实外部入库证据优先归S，迟到STORED不重复计入P/U。16项Total是已知事实累计下界，不随集合迁移回减；未知gauge用null，证据缺失或重启RAM损失保持不完整。
- 两端各自批内点唯一、原字节重试、公平历史/新数据、逆序/重复/迟到ACK不误删；Hub收据与样本同事务、提交后才STORED，旧历史不回退最新值。

### 2.2 时间统一口径

实现同义TimeProvider及CAPTURE/ENQUEUE/CONTROL_SEND/SEND/ACK_APPLY五类资格。平台有效性按P0/2：source=HUB_MQTT、SYNCED/HOLDOVER，误差<1000ms、同步年龄<3600000ms、时基可比较；系统兼容路径单列未验证，不能混入平台授时PASS。

所有调度、扫描预算、重试和同运行期年龄使用各自单调时钟，不跨进程/设备直接相减。跨端采样至Hub入库延迟使用可信UTC并附两端误差和时间定义；无可比较时基记unknown，不能把负值截成0隐藏时钟问题。完整客户端批次历时优先用同进程单调时刻。

时间失效时继续本地采集/配置/真实ACK，不首次接纳无效时间事件进平台队列，不清已接纳历史；旧任务撤销，恢复后用新令牌物化原有合法历史，不给无效样本补时间。新session必须复校、提交当前正常控制，再开放DATA；历史不额外等待新GOOD、当前采集启用或期望版本APPLIED。

## 3. 恢复验收：三个独立时间结果

固定 `tFault` 为故障生效的Agent本地单调时刻，`tResume`为解除同一故障开关的时刻。实际重连、授时/控制恢复、首个DATA/STORED均另记，不以较晚的重连或首个ACK重置恢复计时。若有60秒重试余量，它包含在原恢复窗口内，不能额外加到截止时间外。

| 指标 | 分母/完成条件 | 判定及限制 |
|---|---|---|
| Tcohort：故障窗口事件交付 | 名义截止落在(tFault,tFault+300000]；正常250点各60槽，共15000物理应报事件；全部真实STORED且本地已释放 | 沿用profile的恢复后540秒历史期限，用明确事件集合证明；不以历史类别队列为空替代，不截掉未确认尾部 |
| Tbacklog：总积压回落 | 同一配置/持续输入下，全部已接纳未终止事件的P，覆盖入口、FIFO、提交中和冻结/在途，转移不重复计数 | 对比故障前相同采样相位的正常水位，回到该包络后连续保持30秒且无持续上升趋势；报告首次回落和稳定确认时间，不要求流式系统某瞬间所有队列必为0 |
| Lnew：新数据延迟 | tResume后新事件，从采集完成到真实入库、再到本地确认释放分别统计 | 报告P50/P95/P99/最大值、未完成尾部数/年龄、每点最长等待和新旧服务量；窗口截止未完成不可从分母删去，历史清空不能代替新数据及时性 |

**540秒只沿用到故障cohort，不自动套给总积压回落或新数据SLA。** Tbacklog的业务截止和Lnew数值上限在旧profile里没有独立定义，不虚构成已定门槛；这些只约束后置性能工作，不阻塞最小授时及基本功能对标。后续J01的性能子项必须出具书面的性能profile补充（数值、依据、负责人、版本和样例），在恢复性能测试前完成确认；未定时标NOT_TESTED/门槛未定，不能做整体性能PASS，也不启动新一轮摸底测试。上述30秒是回落的观察确认长度，不是代替业务恢复期限。

旧boot52的历史类别清空记录不能据此升级为总积压回落通过：其首个历史类别空观察仍有Owned=8168。新口径不重写旧报告或原始证据，只限定旧结果能证明的范围。

### 3.1 释放吞吐和预算

λ按独立入口实际应报速率计；μ按真实STORED对应且本地已完成释放的**唯一事件数/单调秒**计，重复发送/ACK、每秒批数乘64、Hub提交但本地未释放均不能增加μ。

至少分开正常稳态、持续积压且采集启用的恢复窗口、恢复全程、暂停采集后的维护排空。后者不是恢复容量。恢复末段受50条/秒输入限制，不能用其全程平均值冒充最大处理能力；积压观察窗口的起止、最短持续时间和选取规则须预先固定，不能只挑最快区间。若积压过早消失，记录“未建立规定容量窗口”，不延长/扩大故障制造新测试。

原profile的μ≥90、PLC新增工作≤1ms、20ms任务零超期/无看门狗、4MiB预算仍有效，P06保持未通过且暂停；原825μs只是当前调度实现额度，不是设备理论性能。Hub/IoT不套用PLC的1ms/4MiB，但须提供各自资源上限及同一业务profile下的交付结果。比较新增耗时须有同负载原工程基线、完整最坏路径及探针开销，平均或P95不能代替最坏值；墙钟历时含抢占时不得全部解释为CPU执行时间。

若未来评审把540秒定义为总积压恢复：无延迟时μ至少77.78；前60秒完全无确认且持续新增时需87.5，90有保守依据。但这只是候选业务解释，不能由此悄悄改写当前540秒定义或直接提高通过率。任何预算/负载承诺改变另版审批，保留旧失败记录。

## 4. 三方共同场景与放行范围

| 场景 | 共同标准/证据 | 差异或不得借用的结果 |
|---|---|---|
| 正常功能与采样 | R01～R14、G01/G02、版本/删点/停用、同UTC多事件与真实入库；零未记账丢失 | 各自独立批次划分，不能按messageId跨Agent逐个相等 |
| 正常30分钟 | A07完整入口/选择/收据；零正常漏槽、无持续排队增长、控制及最新值正常 | 250 GOOD仅为南向前置，不证明平台完整性 |
| 通信不可用300秒 | A08故障cohort、持续采集、完整S/P/L/I/U及三类时间结果 | 作用于受测连接，不能停共享broker/Hub或南向mock |
| 仅业务ACK不可达300秒 | DATA仍真实提交，ACK被隔离；原字节限速重试、收据去重、恢复后释放 | 与通信断连分两例；无ACK时不能伪造STORED |
| 时间/启动/配置竞争 | A02～A05/A11，首轮有界引导、session复校、任务撤销、ACK不被时间门槛堵住 | 不改真实系统日期制造场景；以后优先隔离时钟注入，实机改时另审 |
| 容量/永久拒收/迟到ACK | A09/A10/A12，明确有界损失/unknown和所有权，无静默清空 | 强制溢出不要求零损失，不并入正常无损分母 |
| 软件重启/Outbox提交点 | Python A13/A14：原字节、attempts/终态和删除提交边界，可信年龄保护 | legacy事件关联未知保持unknown；PLC RAM无跨重启保留承诺 |
| 文件/物理断电 | A15按介质/日志提交点单验 | 阶段3，SQLite软件重启不证明物理断电或PLC文件恢复 |
| 共同诊断 | 本地16项Total、同一所有权快照；新Topic/API/UI上线后再验A16远程 | H05夹具准备不等于远程诊断已实现 |

本轮只是将上述验收和依赖写清楚，不执行任何场景。最终按功能、时间、恢复、性能、介质模式分别放行；少一项必需证据不能总括阶段1或三方符合P0/2。

## 5. 最小授时实施顺序（T01～T07）

最小授时不新增第二套协议，不写PLC/宿主机系统RTC；沿用[授时方案](MQTT平台授时方案.md)和P0/2的完整安全子集。实现顺序与设备开机顺序分开：Agent可先于Hub启动，不能要求人工固定三方开机次序。

| ID | 责任与依赖 | 交付及单项完成证据 |
|---|---|---|
| T01 | 三方共同；承接C01/C02 | 冻结timeSyncV1正反例、TimeProvider/五类令牌、状态/误差/首轮30秒或10次/单次2000ms、连接及历史恢复样例；按P0/2核对，不重新协商字段 |
| T02 | Hub先行；依赖T01 | Schema/Topic/路由/ACL/有界响应及单权威；授时在有效心跳、配置和APPLIED之前可用；仅正确绑定归属允许响应，授时不建在线、不推进配置或STORED，旧Agent兼容 |
| T03 | Python；依赖T01，真实联调另依赖T02 | 逻辑UTC/单调调度、误差与有效性、session复校、任务撤销及当前控制提交门槛；注入时钟隔离结果。尚未满足T04前不开平台模式真实DATA |
| T04 | Python；依赖T01/T03的时间语义，可并行设计 | 显式格式版本/兼容迁移、WAL一致备份、迁移中断/回退方案、可信入队年龄与LEGACY_UNVERIFIED；enqueue/reserve/acknowledge/关闭flush所有入口保护、原字节及attempts保留。必须先于Python平台DATA联调 |
| T05 | PLC；依赖T01；离线实现可与T03/T04并行 | 同一逻辑时钟/有效性/五类门槛、HMI本地状态、RAM历史所有权保留和当前session控制恢复；先离线语义/编译，物理操作只核对本次所需工具/目标/工程及恢复条件，不等待P06性能成功 |
| T06 | Hub↔Python；依赖T02/T03/T04及J01功能基线 | 错误日期、无配置、双方先后启动、重连/Hub重启、失效/回拨、旧Outbox原字节与真实收据；现有开发库/一个后端、基本完整闭环 |
| T07 | Hub↔PLC及三方对标；依赖T02/T05、MCP P0/J00及J01功能基线 | 相同T06语义、支持的RAM模式和统一输入集合；与Python结果对标。T06作为共同用例参考，不以Python实现为协议权威；不能用T06通过替代PLC实机证据 |

T04的“最小”至少含所有可能按时间过期的入口和所需的明确迁移，不能只加两个Topic就发平台数据。跨重启可比较的可信入队UTC/误差/时基必须保留；新uptime不减旧uptime，升级/重启不刷新年龄；旧created不能因本次授时提升可信度。当前UTC无效、历史年龄未知或不可比时不按墙钟自动过期，数量/字节/磁盘配额始终生效；保守年龄下界达到七天才按终态事务转换。收到合法真实STORED仍可按ACK_APPLY删除提交，删除已提交不复活。

连续运行首轮30秒/后续60秒重试用单调截止；同进程重连不清退避。新进程先复校/控制就绪，再按原attempts和总限速重建当前进程调度，不等待旧next_due，也不把旧attempts清0。旧payload/boot/messageId/sequence/configVersion/timestamp/hash不改，不等待当前新样本或APPLIED才恢复旧批。

完整七天边界/持久关联及新诊断远程矩阵后续逐项验收；凡影响当前真实平台DATA安全的T04子项不得后置。迁移/测试的数据库、备份文件及清理范围须单独列明，不因要测试迁移而自动创建数据库或删库重建。

### 5.1 运行启动与重连顺序

本地身份/配置/Outbox恢复 → MQTT及授时/配置/ACK订阅完成 → 无心跳前发time/request → 当前session可信时间 → CONTROL_SEND提交正常heartbeat → CONTROL_SEND提交config/get → 两条均成功提交SDK后，SEND按各自资格发新/历史DATA。

配置/真实ACK接收持续运行；ACK_APPLY不依赖timeValid、当前控制就绪或当前boot等于旧批boot。没有配置时允许版本0/WAITING_CONFIG合法心跳；不等待新GOOD、APPLIED、第一条STORED或不存在的心跳业务ACK。SDK同步拒绝一条则控制未就绪，重试有界；PUBACK不替代另一条提交或Hub实际会话/配置接纳。新session/时间失效撤销相应条件，重新生成当前控制消息；Hub服务重启但MQTT未断时持续控制重建服务端证据，不无条件快速重连。

## 6. 主线里程碑和停止条件

| ID | 后续工作 | 前置及放行证据 | 当前状态 |
|---|---|---|---|
| J00 | 所需编译/下载工具及测试收尾 | 只对本次实际设备动作检查目标/工程/授权和恢复条件 | 已有基本实机证据；最近原boot75已恢复。工具不是产品里程碑，不要求每轮先重刷原工程或先通过M14 |
| J01 | 功能基线与后置性能口径分开登记 | 功能子项：两类身份/同输入/同Hub及开发库，支持T06/T07；性能子项：Tbacklog/Lnew阈值及依据，仅在J05前完成 | 功能可先推进，性能指标缺口不得卡住三方打通 |
| J02 | 共同样例和最小时间前置 | T01～T05；分项证据不能替代完整矩阵 | BASIC_REAL_PASS/矩阵待验：T01～T04已有证据；T05完整接线、47实机断言及真实授时通过；生产漂移/暂停连续性及完整失效矩阵待验 |
| J03 | Hub用户主流程、两类网关基本联调与对标 | T06/T07；实际前端配置/应用、对时、采集上传和查询；真实批次及入库。完整逐事件结论需要相应证据，但不限定M14工具 | IN_PROGRESS：Python当前boot入口/独立选择/实际批次/STORED/本地释放/DB行已完整关联；原生历史M13有限窗口1782=1082S+700L，P/I/U=0；1218共同物理槽值/质量/选择一致。新增Python启动/重连2250事件完整交付释放，漏轮询/报告均0、1532共同物理槽一致；历史314/2保留，PLC决策时钟/漏槽事实已离线实现，M14本机接收及合成TLS导出链路通过；IEC20项已由隔离同源FB实机通过；v2实机128条后环完整性守卫失败，完整窗口仍待验，boot75原工程恢复通过；完整矩阵/公平性待验；两次独立运行不等于动态锁步重放 |
| J04 | 业务重启恢复与既有Outbox保护 | T04、已有I06证据；两类网关自动恢复配置/对时/采集，SQLite历史按各自承诺恢复 | PARTIAL_REAL_PASS，按实际v2/部署差异定向补缺，不再默认重做旧提交点矩阵：既有迁移/恢复与exit86两批分项保留；新增冷启动尾部1批64值在无采集器重启后原hash DATA/STORED/DB行匹配；完整退出/物理断电矩阵未验，unknown保留 |
| J05 | 功能打通后单独评审性能方案 | J01性能子项/J03；三次SHA保护边界、成本模型、主任务基线和一个明确候选；预先停止条件 | P06暂停；不因本文完成自动恢复测试 |
| J06 | 连续运行与专项故障分开排程 | 正常业务观察依赖固定候选和J03；完整A07/A08容量/无损证明及300秒故障仍需相应profile/执行范围 | 主流程和基本重连/软件恢复之后，安排30分钟正常观察及24小时业务观察；P06与300秒容量专项仍后置，不自动注入故障 |
| J07 | 分项及阶段结项 | 各必需模式证据齐全，P06未通过不消失；新诊断和阶段2/3剩余矩阵另列 | 未放行 |

J00仅在实际物理操作时检查所需工具能力，不要求先完成所有MCP扩展。M14缺口不阻断正常配置、授时、上传、前端或IoT工作。具体设备动作不能执行时明确该动作及替代方式，不绕过授权；不为验证工具反复替换运行工程。

文档完成不恢复性能测试。以后仅在用户明确恢复该工作且J05有充分依据后，执行一次预登记假设/预测/窗口/归档与恢复计划；对照无收益先回设计，不能自动串起下一轮参数测试。任何测试异常或无法恢复时如实报告，不降标准、缩分母或清unknown。MCP不支持的物理动作交维护方补齐，不自动切回Engineer/Computer Use或私有RSC脚本。

## 7. 文档与证据边界

21个原阶段1任务ID保留，本文T/J是依赖与验收补充，不取代原分项记录。S1计划、协同总计划及Hub/IoT入口均引用本文；P0/2不复制、不改版，原resource-profile及所有历史证据保持。后续只有字段/语义或冻结承诺确需变化才另版同步三方。

下列两段为最初仅文档校核的历史边界；当前运行与机器状态已随后更新，不能据其“未操作”描述否定顶部最新证据。

最初文档校核只验证任务依赖、链接、表格、口径和未变代码；当时不产生新运行证据，不更新机器状态JSON或把上轮设备观察写为当轮验证。

本轮文档校核：15份Markdown、140个本地链接、两份新增文档的6处表格通过；原21个C/H/I/P任务保留，新增7个T任务及8个J里程碑。三仓库Git可见非Markdown及MCP源码/测试/工具/配置合计1915个文件的前后摘要一致；机器状态JSON和resource-profile未修改。三仓库git diff --check通过（仅既有换行提示），未运行任何业务测试或设备MCP请求。


## 2026-10-26后续实施进度（以下为0.6.3时的历史）

T01/T02此前31项Java、25项Python契约回归、完整前后端和三次真实MQTT响应通过，见[Hub报告](../../PLCnext-Hub-Backend/docs/verification/2026-10-26-timesync-t01-t02.md)。T03/T04的176隔离回归及T06真实授时/配置/2178事件、两批重启恢复收据分项保留。最新T05/T07已完成47项实机断言、平台授时/控制/250GOOD、114批2240值收据和原始行核验，双端配置归一化一致；MCP0.6.3核销后原工程boot64恢复，24批1500值核验通过。完整失效/故障矩阵、外部broker ACL、生产漂移、暂停连续性和独立事件逐槽对标仍待验。现有开发库/唯一后端不变，无新数据库，无P06复测。见[基本闭环历史报告](三方联调-T05-T07实机基本闭环与原工程恢复-20261026.md)。
