# native-0.8.0 主线发布与同版本验证

2026-10-28，Asia/Shanghai。**本次范围已通过；0.8已设为唯一正式工程入口并保留运行，0.5仅作回退。** 全部设备操作经公开MCP完成，没有使用Engineer上传或GUI控制。

## 使用哪个工程

正式文件：`D:/work/code/PLCnext-Engineer/projects/releases/native-0.8.0/NativeGateway.pcwex`。

- 软件版本：`native-0.8.0`；SHA256：`42d246435b950a8352e8dd2421319e546aff3fb8fb9cfb823070d4139279e4fb`。
- 当前设备：`192.168.0.8`，boot84，业务配置19，50台/250点。软件版本、配置版本和启动标识含义不同。
- 根目录`NativeGateway.pcwex`是该文件的逐字节兼容副本，不是另一个版本。后续统一从上述正式路径导入MCP冷编译/打包/预检/下载；打包使用`empty_capability_v1`。
- 回退文件：`projects/stable/native-0.5.0/NativeGateway.pcwex`，原SHA256 `7c0724cdbe18552956b5f111e2c9ae0feb2829f9d28cfa2fd449ffe8bac46154`未变。历史0.7候选/审计/IEC变体不作为正式入口。

## 收敛了哪些主线功能

默认使用Hub逻辑时钟，接收Hub配置，正常采集、组批上传及处理真实STORED确认，保留有界缓冲、缺口计数和配置双槽恢复。完整66POU来自仓库`src/`；`tools/build_mainline.py`采用固定工程元数据生成，68个源码输入哈希与本次实际下载一致，重复打包字节相同。心跳明确标识0.8。

审计v2试验撤出主线，历史改动保留在既有Git提交`eb47606`及历史工程；不要求M14通过才能完成用户流程。已用的批次流水线/基本诊断保留，硬件/HMI/任务周期/持久配置布局未变，没有扩大批长或开展P06优化。

## 同一个0.8版本的实际验证

| 项目 | 实际结果 |
|---|---|
| 本机接收/旧租约收尾 | 新进程0.6.13、89工具，新增/相关16项受约束测试通过；公开inspect确认维护端已核销boot82租约，没有重复核销、恢复0.5或补发Start |
| 冷编译及包 | 66POU完整冷编译，未使用AST种子；修正包`a9974bf30ea84069bc0a0be4fc17e4d2`，49文件；Stop前完整预检通过 |
| 下载/初始化 | 后台作业`1f779c94e81f4848b65eb21e51ab90ea`完成，执行`94da7b98231b4f96be5664c076ed84cb`；12×5秒观察预算，boot83、配置19、250 GOOD；端点租约释放 |
| 自动授时/上传 | 时间核与响应解析47项断言通过；TimeMode=true、SYNCED、TimeValid/ControlAllowed/SendAllowed=true。当前会话真实Hub响应早于首个DATA；117批/4752个GOOD值全部收据哈希及数据库样本一致 |
| 普通断连恢复 | 一次相同ClientId的CONNECT后立即离开，仅定向断开原生MQTT会话，不停broker/mock；boot83及配置19不变，新会话`83-2`先授时再上传；26批/1000个GOOD值核对一致 |
| 整机软件重启 | 固定RestartDevice请求只发送一次；boot83→84，连续两次Running/配置19/250GOOD确认，141.828秒；没有补发Start、Reset/Load或下载。恢复窗口76批/1750个GOOD值核对一致，先取得新会话授时 |
| Hub真实前端 | 最终页面在线、期望/报告配置均19；当前五个配置点为良好，电流12.4A，历史趋势正常。旧v2归档energy行仍显示陈旧，不算当前第六个采集点 |

DATA协议没有sessionId字段，授时顺序由实际time/request、精确回显time/response及同boot的控制会话时序关联，不虚构DATA字段。上述窗口ACK分别观测116/117、26/26、74/76；所有选中批次都已有真实数据库收据，不把窗口外ACK冒充已观察。

## 完整30分钟结果

起止：**15:17:58.243914～15:47:58.257024**，单调时钟1800.000秒，31快照，异常0。观察启动在boot84恢复和授时正常之后；期间不改配置、不断连、不重启、不下载。

| 指标 | PLC native-0.8.0 | Python IoT |
|---|---:|---:|
| 实收DATA批次 / 值 | 3986 / 89974 | 1498 / 90000 |
| 采样时间完整1800秒窗口入库GOOD值 | 89996 | 90000 |
| 各30个完整分钟覆盖 | 每分钟50台/250点、非GOOD0 | 每分钟50台/250点、非GOOD0 |
| Boot / 会话 / 配置 | 固定boot84 / 84-1 / 19 | 固定boot-5dbd… / session-7a4a… / 7 |
| 心跳队列峰值 | 7批 | 4批 |
| 丢弃增量 / 错误ACK | 0 / 0 | 0 / 0 |
| 最大DATA到达间隔 | 5.156秒 | 4.407秒 |

实收与按采样时间入库的窗口边界不同，不能由两者总数差直接宣布丢失或全事件无损。原汇总工具把结束时额外13.110毫秒计为第31分钟，得到一行仅2个PLC值的尾片段；已修正为恰好30个完整采样分钟，保留原诊断而非删除数据或放宽覆盖判据。两端60个完整分钟覆盖均通过。

观察前后Hub完整配置哈希一致，原生仍为`d6f02536e42aaded44514239b73c48678c315290724f8bfd1c893f32556f64e8`；PLC运行读1006个Active字段摘要仍为`bf6f827b4a321061bc7dc2f9275ff32bacc1b2db9d320a059136cdf75cd94c3b`，后者不声称覆盖所有采样配置字段。5/15分钟及结束后的只读时钟证据确认周期续时，最终SYNCED、误差界119ms、InvalidAcks=0、Dropped=0、250 GOOD。

两端采集持续进行，队列没有人为排空：心跳末快照PLC6批、IoT4批；稍后PLC只读QueueCount5。不能写成“测试结束Outbox为空”。IoT现有agent.db为schema1、telemetry.db为schema2，两者quick_check=ok。

进程全程保持原创建身份。RSS首/峰/末（MiB）：后端510.64/643.01/620.34，前端148.78/148.78/84.23，mock58.02/58.45/58.45，IoT实际子进程23.14/27.01/26.43。后端内存增长如实保留给后续长周期观察，30分钟不能证明无泄漏。

## 环境、入口与证据

继续使用原开发PostgreSQL及现有IoT SQLite，没有新建临时数据库；后端50864/8080一个实例，前端62156/8090，mock40720/11502/18080，IoT61992→20160同一进程树。测试后保持0.8/boot84采集，没有恢复到0.5。

正式标记和默认入口均为`native-0.8.0`，回退标记`native-0.5.0`。校验：

```powershell
& 'D:/work/code/PLCnext-Engineer-mcp/.venv/Scripts/python.exe' tools/verify_project_catalog.py
```

验证归档哈希、唯一正式标记、根副本及同版本1800秒验收收据。PCWEX为工程输入，实际设备仍通过独立编译包下载。

- [正式验收收据](../projects/releases/native-0.8.0/verification.json)
- [证据与原始文件SHA清单](verification/native08-mainline-20261028/manifest.json)
- [30分钟数据库、队列、资源汇总](verification/native08-mainline-20261028/soak-summary.json)
- [Hub页面截图](../../PLCnext-Hub-Backend/docs/verification/native08-mainline-20261028/plc-final-ui.png)

本次放行范围为统一主线功能与上述恢复/30分钟正常采集。P06、24小时/目标宿主自启动、完整故障/授时失效组合、生产漂移测量、原生遥测文件持久化及物理断电无损仍待后续；没有把MCP工具数或本次短测算作所有阶段完成。
