# 统一主线0.8：MCP接收、0.5恢复及待验历史

> **已完成后续发布**：本页保留先前阻塞/观察中记录；当前已同版本1800秒验收并提升0.8，实际boot84/v19。最终结论以[发布验证报告](主线0.8发布与同版本验证-20261028.md)为准。

> **当时接续（2026-10-28，观察中）**：下文MCP0.6.12阻塞为已保留的当轮历史。0.6.13/89工具已重新接收，本轮16项测试通过；公开inspect确认维护端已完成同步租约核销，未重复执行。0.8后台下载`1f779c94e81f4848b65eb21e51ab90ea`完成、boot83，47项授时断言通过；实发117批/4752个GOOD值收据及样本一致。一次定向MQTT会话断开后，新会话先授时再上传，26批/1000个GOOD值一致。一次整机软件reboot后boot84，自动Running、配置19、250 GOOD，未补发Start/重下载，耗时141.828秒。重启窗口76批/1750个GOOD值、就绪后50台/250点真实入库通过。现执行15:17:58起独立1800秒观察，正式入口尚未提升；通过后保留0.8，0.5仅回退。

2026-10-28，Asia/Shanghai。**0.5已恢复采集；0.8尚未下载，尚未成为正式入口。** 本轮使用现有开发数据库，唯一后端仍为PID50864/8080，前端62156/8090，mock40720/11502/18080，Python Agent61992→20160同一进程树；未切换共享服务、未进行P06。

## 已完成

- 新鲜MCP0.6.12/88工具；停止恢复、下载预检、传输结果和恢复四套本机测试共36项通过（73.475秒）。不是维护者624项全量回归的替代声称。
- 通过公开停止恢复交接入口，接管旧`0e3b27da8b504c4bb0dce005d38149d0`租约，恢复固定0.5包。原设备已Stop，合规跳过重复Stop；文件相同，49文件回读，文件写入0；Reset/Load/Start各一次并确认。全程MCP，无GUI/ACI/SSH。
- 实际恢复到boot82、配置19/50台/250点/enabled，最新只读Running、250 GOOD，配置摘要仍`bf6f827b4a321061bc7dc2f9275ff32bacc1b2db9d320a059136cdf75cd94c3b`。
- 被动启动窗口94 DATA、5878值：全部收据哈希及数据库样本多重集一致。观察到93个STORED ACK，最后一个的ACK不在窗口中；94个收据均已真实落库，不冒充观察到了全部ACK。启动首250值为UNKNOWN，后5628值GOOD；14:50:15以后独立查询16412条、50台/250点、nonGOOD0。没有把启动UNKNOWN隐藏或计为稳态失败。
- Hub配置版本19、APPLIED与实际报告19一致，完整配置SHA`d6f02536e42aaded44514239b73c48678c315290724f8bfd1c893f32556f64e8`未变。0.5仍是旧RTC路径，不用其恢复证明0.8授时。
- Stop前完整预检实测：omit错误包因`dlc.bin`被拒，Stop/Write/Reset/Load/Start均0；0.8修正包完整预检通过，同样动作全0。新版尚未执行设备下载。

## 0.8固定交付输入

工程`projects/releases/native-0.8.0/NativeGateway.pcwex`，SHA256 `42d246435b950a8352e8dd2421319e546aff3fb8fb9cfb823070d4139279e4fb`；66 POU，心跳版本0.8，Hub逻辑时钟默认启用。`tools/build_mainline.py`从当前src和冻结工程元数据复现；本轮再次复现字节相同。撤出审计v2试验，已有有界缓冲、批次ACK补传和基本计数保留；任务/硬件/HMI及持久配置布局不变。

冷编译`a07f5f5cc37641a5a38ae3f9a53d66b4`通过，未使用AST种子。修正包`a9974bf30ea84069bc0a0be4fc17e4d2`使用`empty_capability_v1`，49文件，清单SHA`9247118afd50561d7bde7e81f4922c72416fd901d28e5467a78361c52e813f60`。新准备恢复计划显式12次、5秒观察预算，后续采用后台执行入口；尚未授权执行。

## 当前阻塞及接续

停止交接入口只生成默认3次/5秒观察窗口，BootId就绪较慢，工具先返回`recovery_observation_failed`。稍后0.5已就绪，**设备恢复成功的事实与旧观察失败终态分别保留**。新执行`6a0c9cb6865146a189538b80e2508bbe`仍保留租约；同步核销被公开工具拒绝，仅后台观察失败分支已有支持。不能伪造operation、改失败结果或手工删租约。

最小修复需求见[MCP同步观察核销与预算缺口](../../PLCnext-Engineer-mcp/docs/0.6.12同步启动观察核销与预算缺口-20261028.md)。修复后只读核销boot82租约，**不再次恢复0.5或补发Start**；随后0.8下载→同版本自动授时及配置/真实上传→断连恢复→整机软件重启→完整1800秒持续采集。全部通过后更新根别名、目录唯一正式标记与主线计划；0.5仅回退。当前不提升默认工程，不将旧版本测试套用到新版。

观察脚本已支持传入实际boot/配置版本及PID，避免复用旧硬编码身份；新增只读checkpoint脚本核对实发批次、数据库样本与指定boot的就绪后覆盖。仅AST语法检查及上述真实0.5checkpoint已运行，尚未启动0.8持续观察。

证据：[摘要及SHA清单](verification/mainline-accept-20261028/manifest.json)，原始公开调用在Engineer `output/mainline-accept-20261028`，原始wire及业务结果在Backend `logs/mainline-accept-20261028`。0.8仍不承诺未上传RAM历史跨重启无损、生产时钟漂移、24小时或P06验收。
