# P06：原预算独立耗时与流水线优化（2026-10-26）

> **2026-10-26工作重排：暂停滚动P06性能复测，先复审排空口径和预算依据，回到Hub/IoT/PLC时间及数据语义联调；原冻结指标不变、P06不转PASS。物理联调改用PLCnext MCP，当前Stop/Start、运行监视及恢复链路缺口先反馈用户修复，不自动切回Engineer。详见[复审与实施建议](三方联调主线与P06验收复审-20261026.md)。**

延续[64条批次全链路取证](阶段1-P06批次全链路取证与预算对照-20261026.md)，本轮先在2152上测量无网络固定报文，再拆分调度和组包优化，最后进行真实Hub联调。64条上限、16槽/8在途、20ms任务及原825μs调度额度保持不变。≤1ms新增工作、≥90条/秒确认后本地释放是目标，不把静态编译、纯夹具或暂停后的排空速度作为验收通过。

## 独立成本基线

原native-0.5.0/boot58在切换前确认采样配置哈希一致、CONNECTED，476批发送/确认一致；暂停采集后QueueCount=0。Hub后端14160/8080、前端29140/8090、mock23680/11502/18080保持不变。业务联调只使用现有开发库，本轮不运行Maven集成测试、不创建数据库。

无I/O夹具调用实际NG_BatchBuilder和两个NG_Delivery实例，顺序执行组包摘要、发送前摘要和私有合成STORED触发的ACK摘要与所有权释放。合成ACK不发往MQTT，不能作为真实Hub提交证据。每个样本固定64条、15244字节，逐次核对独立黄金摘要83b83ecad3b481855e8a5d641af181152f10eedeb82368876c9f6b80ad9d91b4及64条释放。初始化和填充数据在计时区域之外；累计调用时间与跨扫描等待分开记录。

初始v1夹具错把黄金载荷的sequence5初始化为1，摘要断言失败；负面记录保留，不用于性能结论。v2修正为sequence5后16次全部通过，交替执行默认每调用8个SHA块和825μs截止时间两种配置，各8次，包含初次冷样本。MCP冷编译通过；Engineer构建0错误，11条夹具未使用POU等警告，不冒充0警告。

| 15244字节/64条，平均累计调用耗时 | 默认块限额 | 独立825μs额度 |
|---|---:|---:|
| 组包非摘要 | 9807.750μs | 10930.875μs |
| 组包SHA | 5906.375μs | 7157.625μs |
| 发送前SHA | 5808.000μs | 6806.375μs |
| ACK前SHA | 5926.875μs | 6460.750μs |
| 发送非摘要 | 421.125μs | 212.625μs |
| ACK校验后所有权路径等非摘要 | 475.500μs | 276.875μs |
| 组包所需扫描次数 | 46.000 | 26.625 |
| 发送校验所需扫描次数 | 30.000 | 9.875 |
| ACK校验/释放所需扫描次数 | 30.000 | 9.250 |

计时探针、调用分片和运行环境会影响累计耗时，两个配置不能换算成生产吞吐。825μs条件下长报文每批三次摘要约20.425ms，组包非摘要约10.931ms；90条/秒即每秒约1.406个满批，仅这两类累计成本就约44.1ms/秒，超过825μs×50扫描=41.25ms/秒的总调度量，尚未计入来源、维护、策略和诊断。这只针对该长报文诊断成本，不能直接认定现场较短ID载荷也不可达。

## 调度相位单项对照boot59

原Main每扫描翻转组包/交付优先级，NG_DeliveryParallel也每扫描翻转ACK/发送优先级。两个开关同步，形成：组包先行时ACK在交付内先行，但交付整体先行时总是发送先行。因此ACK一直拿不到首个完整计算额度。

full-v24只将交付内部优先级保持两个调用，四扫描内成为“组包、ACK、组包、发送”的首位序列，打破相位锁定。没有重置摘要、修改实际发送间隔或放宽所有权。原生v32实机46/46通过，黄金摘要一致；完整性能v29冷编译和Engineer构建0错误/0警告，helper上界63504/65536B。

正常来源基线65.12秒、50.0921条/秒，250点全部GOOD、零轮询缺口。受测MQTT客户端实际关闭120.218秒，恢复后采集持续启用的活跃窗口68.546条/秒；持续积压区间165.16秒/32个区间，确认后本地释放70.513条/秒。新增峰值1232μs、整任务7785μs零超20ms，两个目标仍未同时达到。

18498条/313批全部真实STORED、本地释放及排空，审计/关联游标fsync完成、零覆盖；现有开发库313个收据哈希和18498条样本多重集核对通过。历史在恢复后180.26～185.38秒清空，但清空时采集已暂停，不能算持续采集清空验收通过。与上一轮boot56的56.658条/秒相比方向改善，但两轮故障长度和追踪负载不同，不能声称该差额全部来自调度改动。

## 组包切片及普通文本转义候选

full-v26将每条JSON拆为值准备、片段构造、追加及引用转移三个步骤，分别检查剩余额度；追加前源记录仍留在队列，以记录索引和代际验证中间结果，记录过期/复用时丢弃中间结果并重新准备。网络关断时仍按原规则撤销未冻结组包。批长、载荷上限和三次完整SHA均保留。

NG_Quote普通文本快路改用原生FIND检查原函数会转义的五类字符，保留原转义回退。Engineer不支持CR转义字面量，首次冷编译据此报错；修正为保留长度/终止符的一字符字符串，只以MEMORY_COPY写入其字符区，失败则走原回退。使用安装版官方Literals、STRING_COPY、MEMORY_COPY和BUFTOSTRING_behavior帮助核对语义，没有猜测或改写大载荷长度头。

专项纯夹具只在测试副本注入“准备完后暂停”入口，不进入生产接口、不发网络消息。v34实机54/54通过：原46项、未转移所有权时暂停、过期后同索引换代重建、网络门关闭及重新组包、空/普通ID、引号/反斜杠、LF/CR、TAB；黄金摘要及载荷字节数一致。生产full-v26、性能v31和候选独立成本夹具均MCP冷编译通过；helper上界63528/65536B。

后续实测和当前中断状态如下；实时现场以[机器记录](../tests/validation/p05-p06/optimization-current-state.json)为准，旧boot58恢复记录属于上一轮。


## 单项负面结果及撤回

FIND转义快路的v3独立825μs对照中，组包非摘要均值12826.125μs，高于基线10930.875μs，未取得目标收益，已将NG_Quote恢复为原逐字节实现。

将SHA每块检查改为每两块检查、另留120μs余量后，v36实机54/54原生断言和16次黄金摘要/释放对照均通过。组包非摘要11142.875μs，三次SHA分别7308.250/6835.000/7049.250μs，也未证明成本下降。对应boot60正常输入49.8466条/秒、250 GOOD、零轮询缺口，实际MQTT客户端关闭120.343秒；持续积压165.10秒/32区间确认后本地释放65.463条/秒，低于boot59的70.513条/秒。新增工作峰值1250μs、整任务15473μs、零超20ms，仍不满足两个目标。历史在191.66～196.78秒清空时采集已暂停，不算持续采集恢复验收。

boot60全部18500条/306批真实STORED、本地释放、独立原始审计及关联证明通过，两个游标排空并fsync、无覆盖；现有开发库306个收据哈希和18500条样本多重集只读核对通过。SHA每两块检查方案已经从源码撤回，不能归结为时钟读取开销已被证实，也不能认定2152硬件不能达到90条/秒。

## 已冷编译、待实机的新候选

full-v28保留打破调度相位锁定与三步组包，恢复原NG_Quote和每块SHA检查。Main采用五扫描3次组包优先/2次交付优先，交付内部仍保持两调用后换优先级，避免再同步锁定；其目的为按独立成本向组包及其摘要倾斜。批长64、三次完整SHA、825μs额度、20ms周期不变。

Builder按冻结的CapturedUtcMs和Quality代码分别缓存UTC文本和质量转义文本，值变化时重算；仍验证源索引/代际，不使用实时钟替代历史采样时间。v37扩充为56项原生断言，并串接16次实际组包/三次SHA独立耗时夹具。新增两项覆盖质量变更和UTC变更使缓存失效。性能v33在不增加时钟调用的前提下记录最慢扫描的deadline、Builder前后、Delivery前后及结束时间，供定位超预算边界。

full-v28、纯夹具v37、性能v33均MCP独立冷编译通过；初次USINT赋值语义错误修正为显式TO_USINT后通过，失败报告保留。组合夹具初版Main变量插入位置错误也已修正，失败版本未上传。**这三个结果只证明离线构建；v37的56项与成本样本、v33性能均尚未实机执行，不能写成通过。**

## 本轮界面中断与现场状态

准备通过Engineer打开v37时，Computer Use报告物理Escape停止。本轮随后未再执行任何界面操作，因此**原运行工程尚未恢复**。只读快照确认设备仍为性能v32/boot60：Active.enabled=false、OwnedCount=0、Captured=Stored=18500，HoldSend/DropAck均false、审计及关联丢弃均0。观察器、负载守卫和故障注入已结束，测试无未释放记录；原采集处于暂停状态，不能声称采集正常。

服务监听核对：唯一Hub后端14160/8080，前端29140/8090，mock23680/11502及18080；没有启动额外后端。本轮仅使用现有开发数据库，没有创建临时数据库、运行Maven集成测试或重启Hub。状态文件保留上一轮曾创建并清理测试库的历史字段，与本轮字段分开。

以上为当时中断记录。2026-10-26后续已改为：暂停P06，不继续v37/v33；先交MCP修复清单并完善三方最小授时及共同验收，待后续获得执行授权、MCP能力满足后先恢复原工程并核验。以JOINT-PLAN/1为当前顺序，不再自动通过Engineer恢复。P06未放行；≤1ms与≥90条/秒原门槛保留。
