# P06 性能优化进度与验证记录

记录时间：2026-10-24（本机时区跨日可能显示 10 月 25 日）。**P06 未完成、未放行。用户续推后已恢复原 native-0.5.0/boot35，配置和真实回执核验通过，后续试验仍须结束后恢复。** 最新机器记录见 [当前现场](../tests/validation/p05-p06/optimization-current-state.json)。此前 P05/P06 报告中的 boot34 恢复是上一轮结束状态，不代表本次优化结束后的现场。

## 最新恢复结果

用户明确续推后，Engineer 重建原工程 0 错误/0 警告并写入启动；boot35、配置 13/50 台/250 点、采集启用、CONNECTED、InvalidAcks=0，采样配置哈希一致。见 [本次恢复证据](../tests/validation/p05-p06/optimization-restoration-result.json)。以下中断现场为恢复前历史。

## 历史中断现场与恢复入口

当时 PLC 运行 `tmp/p05-p06/NativeGateway.p06-profile-rotate-v1.pcwex`，纯 IEC 计时夹具，Done=true，600 个受测扫描已经结束；没有 MQTT、Modbus、持久化存储或物理 I/O。夹具 Owned=186 仅是测试内存中的模拟事件，逻辑 ACK 不能作为 Hub STORED。切换夹具前，原 boot34 已暂停并排空，见 [排空快照](../tests/validation/p05-p06/plc-original-drained-optimization.json)。

恢复目标是 `tmp/p01-p02/NativeGateway.restore-native-0.5.0.pcwex`。本次 Computer Use 在恢复前再次收到物理 Escape 停止信号，因此未能执行恢复。Engineer 最后打开的是 `NativeGateway.p06-profile-fast-v1.pcwex`；它尚未上传，也未确认完整编译成功，不能当作原运行工程恢复。

恢复后仍须核对原配置 SHA、配置 13/50 台/250 点、采集启用、MQTT CONNECTED，以及新 boot 的真实 DATA/STORED；此前 boot34 的恢复证据不得复用为本次恢复证据。

## 已测量结果

使用真实 PLC 的 GET_MICROSECONDS 对纯算法流水线分段计时。各轮均为 600 个受测扫描，输入及逻辑 ACK 由夹具生成，不能替代真实吞吐、完整任务、30 分钟或 SDK 私有堆验收。

| 试验 | wholePipeline 最大值 / 累计值（微秒） | 证据 |
|---|---:|---|
| 原 v4 算法 | 4663 / 1527985 | timing-baseline-v1.json |
| DWORD 模 2^32 求和 | 4618 / 1463416 | timing-optimized-v1.json |
| 加 64 字节块读取 | 4024 / 1356943 | timing-block-v1.json |
| 展开 SHA 轮与常量下标，仍调用 ROR | 3905 / 1313077 | timing-unroll-v1.json |
| 紧凑循环、块读取、SHR/SHL 固定旋转 | 2852 / 854228 | timing-rotate-v1.json、timing-rotate-resume.json |

上述块读取及后续版本因 STRING_TO_BUF 目标容量缺少结尾零字节，已被 v9 原生回归判失败；约 44% 的计时改善不能作为正确算法的性能结论，予以撤回。原始计时保留用于定位，需以修复后的新测试替代。该轮 ESM 完整夹具任务最大 3074 微秒；ESM 前一扫描归属与 GET_MICROSECONDS 分段口径不同，二者不能直接相减作为生产增量。初始化与物理完成在夹具中的重合方式也需继续对齐真实扫描分布。

元数据反汇编确认，旧 SHA 的固定 ROR 被编译为外部 ROR_DWORD 调用；展开版本每个块包含 576 次此类调用。替换为固定 SHR/SHL 后明显改善计时。SHA 核心的分段计时也表明计算本身占用显著，并非只有结构复制。

早期只有“模 2^32 求和”版本完成原生 41/41 摘要与并行发送回归，见 [v5 原生断言](../tests/validation/p05-p06/plc-parallel-v5-test.json)。后续修复及回归结果见文末各独立版本，不能沿用 v5 的通过结论。

## 早期代码待验证项（后续结果见文末）

当前根工程和源码包含最新 SHA 常量下标/固定旋转优化试验，以及 ACK 字段扫描改造。ACK 路径原来通过多个 VAR_INPUT 参数传递大型 JSON 文档，改为 VAR_IN_OUT 有界扫描，以避免整份结构复制；这只是待验证的超期原因候选，尚未证明解决 23.515 ms 尖峰。新增 ACK 测试生成器覆盖 39 个协议边界场景，`ack-test-v2` 尚未编译或执行。

当前生产源码和根工程尚未完成原生编译、完整回归或新资源计量。此前 full-v4 的 0 错误/0 警告、4170829 B 预算及旧离线检查均只适用于历史归档；根工程现在不再与 full-v4 相同。不得将新源码标记为已编译或已通过预算。块复制失败处理、展开代码的可维护生成方式仍需检查。

后续需要：先确认现场并完成必要的原工程恢复；继续最新 SHA 与 ACK 原生回归，依据计时调整 SHA/组包调度和全流水线扫描预算；完整候选编译及预算复核后，再做真实 Hub 释放吞吐、故障后限时清空、无超期和正常 30 分钟验收。SDK 私有堆高水位尚无独立证据。测试全部结束后必须排空并恢复原运行工程。

本次没有切换 Hub/前端服务、创建数据库或启动 Python Agent。中断时只读复核：后端唯一监听 8080 的实例仍为 PID 34208，ResourceRecorder 进程为 0；没有正在执行的故障开关脚本或审计记录器。

## 最新优化与真实闭环续推

本轮先通过 Engineer 恢复原 native-0.5.0/boot35，0 错误/0 警告，采集启用、配置 13/50 台/250 点及原采样哈希一致；被动匹配 15 个该 boot DATA/真实 STORED，HMI 已累计确认 27 批。之后在暂停并排空原队列后才开始新试验。

定位并修复 STRING_TO_BUF 的结尾零字节容量：64 字节内容需要 65 字节目标，复制出错现在停止流水线并保留所有权。v9 回归失败已保留；v10 修复版 41/41 通过，15244 B/64 值摘要与 Python 一致。原先块读取、展开及旋转试验的计时因这一缺陷失去验收资格，约 44% 的改善结论已撤回，JSON 标注无效原因。

ACK 字段扫描采用 VAR_IN_OUT 引用，39 项原生协议边界先 38/39；独立读数证实 TO_LINT 将最大安全奇整数舍入到下一整数。改为先检查范围再 TRUNC_LINT 后，v7 39/39 通过，MaxReaderUs=1067。该耗时是 ACK 读取器边界夹具，不是新增缓冲流水线增量。

最新算法组合的 v17 并行回归 41/41 通过。固定事件 72 B，Buffer 3058448 B，含 28800 池、512 入口、配置内有界点位/设备派生缓存与内部计时字段；预算 4180341 B，未减容量。新增源状态引用核心、字符串快速路径、SHA 固定下标/位移旋转及按单调微秒分片的公平调度。SHA 展开由 tools/generate_sha256.py 和模板生成，检查输出与已测源一致。发送前摘要可以在限速等待期推进，实际提交仍由 NextSendAt/RetryAt、8 在途和代际围栏约束。

完整 full-v6 与 performance-v10 均 0 错误/0 警告；helper 元数据上界 67304 B，在显式 73728 B 预留内，MQTT 9432 B，在 16384 B 预留内。full-v6 的辅助状态预留比 full-v4 增加 8192 B，全部仍计入 4 MiB，不把 SDK 私有堆预留写作实测。

boot36/performance-v10 暴露逐设备计时的额外成本：来源计时稳态约 700 微秒，挤占每扫描预算；完整任务最大 28046 微秒、超周期 1 次，WorkMaxUs=2515，不放行。暂停时 12500 条已捕获、9504 条待确认。维护排空期间仅在 Active.enabled=false 后，把 50 个已暂停设备的循环 PointCount 临时设为 0，避免空循环继续耗费计时预算；不保存配置，冻结队列使用原配置。排空后全部恢复为 5。此操作只作维护清理，禁止计入吞吐或正常采样验收。

最终 boot36 的 12500 条事件/196 批全部真实 STORED 并本地释放，审计与关联覆盖为 0；独立入口、策略、批次值序号、原字节哈希和现有开发库样本多重集核对通过，见 cohort-optimized-boot36.json、hub-receipts-optimized-boot36.json。未知 RAM 重启缺口仍保持未知。该闭环通过不能抵消性能失败。

后续 full-v8 改为 Main 中集中执行初始化/陈旧检查并全局计时，每扫描最多激活 8 个新 socket，已连接通信和物理结果照常推进。所有点位仍在同一配置生效扫描初始化，不通过降低采样频率或改变名义网格减载。full-v8 已原生编译 0 错误/0 警告，helper 上界降为 41824 B。performance-v12 加入最慢扫描对应分段上下文，待实机验证。

当前现场以 tests/validation/p05-p06/optimization-current-state.json 为准。原运行工程在本轮开始时恢复过一次，后续候选测试结束仍须再次恢复，boot35 的恢复证据不能复用为最终恢复。

## boot37、boot38 及整包复制退化

boot37/performance-v12 完整任务最大 8453 微秒，零超周期，但 WorkMaxUs=2330，新增处理仍未达 1 ms。10000 条/157 批全部真实 STORED 并本地释放；独立审计及现有开发库核对通过。暂停维护时临时归零的循环 PointCount 已全部恢复为 5，未保存配置；这段排空不计性能。

随后对源初始化扫描按采样代际/启用状态缓存，陈旧检查按最早到期单调时刻触发，物理完成仍先于同扫描陈旧判定。SHA 试验改为共享 16 KiB 字节缓冲；v18 曾误用 256 KiB 配置字节类型，资源断言失败，改成专用类型的 v19 41/41 通过。full-v10 与 performance-v14 重建均 0 错误/0 警告；Buffer 3074864 B，helper 上界 41440 B，原生性能候选 LayoutBytes=4189018 B，小于 4 MiB。

boot38 实测共享整包复制在每次分片消耗近乎全部预算，哈希几乎无法前进；WorkMaxUs=1852（维护前），完整任务最大 8419 微秒、零超周期。达到有界积压后自动暂停，未继续制造更多待传数据。此优化退化保留为失败，不能沿用 v19 的功能通过判为吞吐通过。

维护排空仅修改 Main 的暂停分支，将预算临时设为 5000 微秒，所有变量和类型保持一致。首次使用不同文件名的“写入项目更改”被 Engineer 拒绝（设备上加载不同名项目），未重启。改用设备同名项目后仅写入代码修改，BootId 保持 -38，采集保持暂停，4250 条全部真实 STORED 并释放为 Owned=Ingress=0。维护完整任务最大 10097 微秒、零超周期；维护预算与释放速度完全排除于 P06 验收。

在线修改期间，审计导出收到“P05 RSC fields unavailable”并按设计退出，最终 AssociationDropped=33。因此 boot38 的 cohortComplete=false，不能补写为完整审计通过。被动原字节记录保留 67 个唯一 DATA/真实 STORED，现有开发库只读核对 67 个哈希和 4250 个样本多重集通过；该数据库/线包证明的范围与缺失的原生关联证明分别记录，见 hub-receipts-optimized-boot38.json、cohort-optimized-boot38-incomplete.json。

下一试验用 GET_CHAR 从 VAR_IN_OUT 载荷直接读取有界字节，去掉每分片整包复制和共享缓冲；按 650 微秒工作预算重新验证。仍须先原生摘要/所有权回归，再做真实采集，不把已失败版本标记为已验收。

## boot39 直接读取版本

v20 并行回归 41/41 通过，15244 B/64 值摘要与独立 Python 摘要一致。full-v11 与 performance-v15 均重建 0 错误/0 警告；Buffer 3058480 B，辅助状态上界 40888 B。23 项宿主审计导出测试再次通过。

boot39 在 650 微秒预算下的真实释放仍约 28 条/秒，低于新采集量；达到 4096 条积压后自动暂停。未修改运行预算或配置，最终 8500 条/133 批全数真实 STORED、本地释放，审计及关联丢失均为 0，独立入口/策略/批次/原字节核对和现有开发库只读多重集核对通过，见 cohort-optimized-boot39.json、hub-receipts-optimized-boot39.json。完整任务最大 17905 微秒、零超周期，WorkMaxUs=2105，故仍未通过 P06；该短窗口不能代替 30 分钟稳定性或 90 条/秒故障恢复。

继续用无通信/存储/I/O 的 SHA 分段夹具比较同一黄金载荷的直接字符读取与 64 字节块读取，分别记录字节加载、消息扩展和压缩轮的累计成本。夹具额外计时成本只用于定位，不能直接宣告生产性能通过。

分段夹具 v2 的三路摘要均为 `83b83ecad3b481855e8a5d641af181152f10eedeb82368876c9f6b80ad9d91b4`，与同一 15244 B 黄金载荷一致。直接 GET_CHAR、65 B 缓冲 STRING_TO_BUF、STRING_COPY 到 DWORD 工作区的累计诊断耗时分别为 18116、9530、6791 微秒；字节加载累计分别为 8820、4293、1787 微秒。各路均为 239 块/30 调用，计时有额外探针和调度扰动，只用于选择实现，不换算成生产吞吐或宣告固定百分比改善。

下一候选采用 STRING_COPY 的 64 B 有界块路径，先复制固定非回文字节 `ABCD` 到工作区识别实际字节序，再按需要交换网络序；不从任意载荷首字推断字节序。复制失败锁存 Error 并停流水线保留所有权。短块/填充只读实际有效字符。独立性能覆盖层另记录维护、策略、组包、交付、计数、诊断及最慢新增工作扫描的来源成本，以定位仍超出 1 ms 的单元；探针全部计入覆盖层内存预算。

STRING_COPY 生产算法的 v21 原生回归 41/41 通过。full-v12、performance-v16 均 0 错误/0 警告，辅助状态上界 41200 B。boot40 在 650 微秒预算下正常窗口释放约 41～44 条/秒，暂停后约 63 条/秒，仍未达到目标；完整任务最大 18376 微秒、零超周期，新增 WorkMaxUs=1989。9500 条/149 批全部真实 STORED 并释放，审计/关联零丢失，现有开发库只读核对通过。

最慢新增扫描的来源成本达 1889 微秒，而维护、策略、组包、交付、计数、诊断合计约 100 微秒，暴露集中陈旧期限重算及审计释放尖峰。下一候选缓存每点 SourceStaleDue（0 表示停用/已 STALE）；最终物理结果更新该点期限，到期检查只读取缓存并重建最早期限。仍在真实到期扫描产生一次 STALE，且同扫描物理结果优先；提前的全局最小值只导致一次额外检查，不能延后实际期限。原生回归同时验证初始化期限、BAD 物理完成延长期限、边界前不产生 STALE、边界产生一次且清除期限。

审计游标引用释放从每扫描 64 条降到 8 条（上限 400 条/秒，大于当前 50 条/秒）；关联释放从 16 降到 4。只分摊已 fsync 审计记录的引用清理，原始捕获与业务所有权均不延迟、不缩容。组包逐值预算保留 240 微秒、完成交付保留 350 微秒，主扫描总调度目标改为 825 微秒，给入口和尾部计数预留空间；1 ms/20 ms/90 条每秒等验收门槛保持不变，须重新实测。

v22 原生断言 41/41（含缓存期限边界）通过，full-v13/performance-v17 均 0 错误/0 警告；Buffer=3061040 B、helper 上界 41200 B。boot41 的短正常窗口已跟上约 50 条/秒，积压从约 740 条缓慢下降至约 620 条；完整任务最大 9287 微秒、零超周期。新增 WorkMaxUs 仍为 1685，不能通过 1 ms 门槛。最终 9500 条/149 批真实 STORED、本地释放，审计/关联无丢失、现有开发库只读核对通过。

下一候选保留公开捕获/物理结果接口，在内部将已检查下标的 Cursor、Sample 和到期时间作为 VAR_IN_OUT 直接引用，减少每个字段反复调用数组边界辅助函数。采样序号、快照、字典引用、取消/代际围栏和捕获计数逻辑不变，仍须原生断言与真实恢复负载验证。


## boot42 恢复与 boot43 全程序分段诊断

v23 原生回归 41/41；full-v14/performance-v18 均重建 0 错误/0 警告。Buffer 3061040 B，helper 上界 54408 B，性能覆盖层总预算 4175330 B。boot42 保持真实采集的本地 DATA 门控 301.109 秒，恢复时 15500 条待传。恢复平均约 56 条/秒，完整任务最大 8119 微秒、零超周期，WorkMaxUs=1936；历史首次确认清空在恢复后 545.48 秒，尚不能证明 540 秒门槛。门控不是物理断网，不能记作实际网络故障验收通过。

boot42 最终暂停排空 48250 条/755 批，全部真实 STORED 并本地释放；审计/关联零丢失，独立原始入口、策略、关联、原字节与现有开发库只读多重集核对全部通过。旧重启损失 UNKNOWN 与全局 AccountingComplete=false 保留。证据见 cohort-optimized-boot42.json、hub-receipts-optimized-boot42.json、recovery-optimized-boot42-run.json。

boot43 诊断覆盖层额外记录全程序组包与三条哈希路径，非性能验收版本；6500 条/102 批真实闭环及现有库核对通过，最终 Owned=Ingress=0、审计引用全部导出。全程原开发数据库、后端唯一 PID 34208，未重启服务。分段快照见 profile-boot43-final.json。组包总计时 2649577 微秒，其中摘要 775633 微秒，提示摘要之外的组包工作成本。定位原批内重复点检查每增加一点重扫已有引用，最多 2016 次嵌套数组索引比较/64 点批。

下一候选用私有 320 项 UDINT 代际标记做完全等价的批内点下标去重（1284 B 附加状态及下标，仍计入辅助预算），每新批递增、标记只在实际入批后设置、代际溢出停止捕获；不修改批顺序、摘要或引用围栏。连接失败的物理结果循环改为一次整体计时，包含下标与分派工作，减少探针开销。每扫描只限两次新连接启动，50 台在 500 ms 内启动，已开始的通信和最终结果不受此预算阻塞，5 秒名义网格不变。仍待原生回归、编译及真实吞吐验证。


## 批内去重与轮询启动优化

v24 原生回归 41/41；full-v15/performance-v19 均 0 错误/0 警告，helper 上界 55704 B，小于 65536 B 预留。boot44 在 301.156 秒本地 DATA 门控后恢复，短恢复窗口约 59.6 条/秒；完整任务最大 16403 微秒、零超周期，新增 WorkMaxUs=1707，仍不放行。此轮仅能说明新连接预算未解决采样完成尖峰。原始审计确认最慢新增扫描 73820 ms 同时有 50 个真实 GOOD 物理结果；不是离线超时，连接失败循环优化不能据此当作主因已解决。当前正在暂停排空，最终证据尚待生成。

下一候选只限制新读取的启动（每 20 ms 扫描两次，上限 100 次/秒，大于当前需要的 50 次/秒），已开始的 I/O 和最终结果不受预算阻塞。轮询/报告名义网格及 5 秒周期保持不变，延期或遗漏必须由实际 nominalDue 与 missedPollCycles 核对，不能只依据预算理论宣告采样通过。

字符串转义尝试保留通用 NG_Quote 接口及原转义语义，改为一次最多 256 B 的 STRING_COPY 后扫描有界字节数组；复制失败回退原 GET_CHAR 扫描，避免每个字符调用 GET_CHAR。直接拼接白名单 ID 的中间方案没有上传，已撤回；未测 full-v16/v17、performance-v20/v21/v22 和 pure-v25 都不作为验收输入。最新 full-v18/performance-v23/pure-v26 尚待编译回归。


boot44 已最终排空 26750 条/419 批，审计/关联零丢失、真实 STORED、本地释放和现有开发库只读核对均通过（cohort-optimized-boot44.json、hub-receipts-optimized-boot44.json）。因观察在恢复后约 227 秒即按有界计划暂停，其后排空不可用于 540 秒历史清空或在采集负载下的 90 条/秒验收。

v26 原生回归 41/41 全数通过，15244 B 长报文摘要保持一致，Buffer 3061040 B（新 PollStartBudget 使用原结构填充，容量不变）。最新转义字节扫描与调度代码尚待完整工程编译和真实负载。


## boot45 调度分散及块读取下一候选

performance-v23 完整重建 0 错误/0 警告，helper 上界 55704 B。boot45 仅做 60.25 秒本地 DATA 门控诊断，不能替代 300 秒故障。恢复启用采集的 180.68 秒窗口实际本地确认释放 61.523 条/秒，仍低于 90；完整任务最大 6964 微秒、零超周期，WorkMaxUs=1331，最慢新增扫描在 23700 ms 的首轮 250 点 UNKNOWN 初始化，来源成本 1257 微秒。原始物理事件全 250 点各自连续 nominalDue 相差 5000 ms，MissedPollCycles=0；同扫描物理结果峰值从 50 降至 6，见 poll-grid-boot45.json。

boot45 最终 12500 条/197 批真实 STORED、本地释放、审计/关联零丢失，独立对账与现有开发库只读核对全部通过。历史清空约 108.64～113.8 秒只适用于本次 60 秒门控，不能推广成 300 秒通过。

下一候选在 Main 配置/启用变更扫描直接绑定 SourceStateCore 的 Cursor/Sample，删掉包装层外部的重复代际判断，状态核心仍按相同条件生成首轮 UNKNOWN，保留同一扫描初始化。额外实例计入 CIL helper 上界。

安装版官方 BUFTOSTRING_behavior 文档明确运行时 STRING 有 4 B 头。SHA 全块下一试验改为 MEMORY_COPY(Payload,Offset+4,W,0,64)，替换 MID 形成子串再 STRING_COPY 的路径；首次以固定 ABCD 分别经 STRING_COPY 与 MEMORY_COPY(Offset=4) 核对原始区解释及字节序，状态非 0 或探针不一致则锁存 Error 并保留所有权。长度、短块/填充、发送前及 ACK 前完整摘要校验均保留，需 v27 原生长报文/所有权回归和真实负载再验证。full-v19/performance-v24 是未编译中间包；最新根工程对应 full-v20/performance-v25，尚未完成原生验证。


v27 原生 41/41 全数通过，直接 MEMORY_COPY 全块路径的 15244 B 黄金长报文摘要与 Python 一致。只证明功能与原生内存布局解释，尚未证明完整工程吞吐。上一轮更精确的分段快照显示最慢 1331 微秒新增扫描中，首轮源初始化 1243、审计释放 8、物理结果 0、陈旧检查 6 微秒，见 perf-boot45-audit-flushed.json。boot42 的历史清空精确采样下界是恢复后 540.36 秒仍未清空、545.48 秒已清空，因此该轮 540 秒指标为失败（performance-boot42-summary.json），并非单纯取证不足。


performance-v25 与实际 MQTT 断连覆盖层 v26 均完整重建 0 错误/0 警告，CIL helper 上界 56160 B（含 Main 新增 Activation 核心），小于 65536 B 预留。v26 仅新增验证用 P06Disconnect：通过原 NG_Mqtt.Enable=false 关闭受测客户端，继续物理采集，Broker/Hub/局域网保持运行。工具只在原本 CONNECTED、字段存在时允许注入，确认 ReadyClient=false 且 Client.xBusy=false 后计满 300 秒，finally 恢复。它是实际 MQTT 客户端通信中断测试，不是物理拔网/掉电，也不再把本地 DATA 门控当作通信中断。当前计划 boot46 持续观测恢复后至少 540 秒并最终暂停排空，尚未获得结果，不标记通过。


## 最新物理 Escape 中断（boot46）

Computer Use 在输入 full-v20 一致性编译路径时收到本次新的物理 Escape 停止信号，依技能要求停止全部界面输入，未完成 full-v20 生产包单独编译或最终原工程恢复。设备实际仍运行 performance-v26/boot46。

中断清理已通过精确 BootId 控制暂停新增采集、撤销 MQTT 断连：客户端已重连，P06Disconnect=false，Active.enabled=false，15000 条真实捕获保留并继续正常补传。实际连接关闭确认在 fault elapsed 0.89 秒，beforeRelease 为 289.109 秒，释放为 289.343 秒，因此未满足连续 300 秒通信中断，不能将命令的 requested seconds=300 误作实测通过。

中断前完整任务最大 6371 微秒、零超周期；新增 WorkMaxUs=1126，分段显示最慢处来源仅 94 微秒、组包 880 微秒，1 ms 门槛仍失败。维护排空期间新增峰值升至 1179、任务 6981 微秒，同样不作为采集负载吞吐或 P06 通过。发送/ACK 仍进行完整不可变 SHA 校验。

原 1000 秒观察进程已按精确进程身份停止，recovery-optimized-boot46-run.json 保留 incomplete，不伪造完成。限时清理脚本 tmp/p05-p06/escape_cleanup_boot46.py（exec session 98913）只做该 boot 暂停、真实排空和引用导出检查，最多 900 秒；全部释放且审计游标刷出后，写审计/被动线包停止标志及 optimization-current-state.json。运行中的审计 session 7164、线包 session 21212，需续推时核对其结束和完整 cohort，再查现有开发库。

当前原工程尚未恢复，后续第一步应通过 Engineer 打开 tmp/p01-p02/NativeGateway.restore-native-0.5.0.pcwex，完成恢复并核验配置哈希/启用/CONNECTED/真实 DATA 与 STORED。不能复用 boot35 或 boot34 的历史恢复结果。根工程现在为 full-v20 源码；full-v20 单独编译、正式 300 秒通信/ACK 故障恢复、正常 30 分钟、90 条/秒、新增<=1 ms 和 SDK 私有堆证据仍未完成，P06 不放行。


清理最终完成：boot46 的 15000 条/235 批全部真实 STORED 并本地释放，Owned=Ingress=0；审计/关联游标全部导出、零丢失，审计与被动线包进程已结束。独立入口/策略/关联/报文对账通过（cohort-optimized-boot46.json），本轮数据库收据/样本核对仍待续推。PLC 保持新增采集暂停、MQTT 已恢复，仍运行测试候选而非原工程。最终原工程恢复未完成，不能把排空写作恢复成功。完整任务最大 6981 微秒、零超周期，新增 WorkMaxUs=1179，仍未满足 1 ms。


## 2026-10-26 MCP 续推与最终恢复

已使用 MCP 完成 NG_BatchBuilder 头部切片开发、完整61 POU冷编译和离线PCWE映射检查；真实控制器下载仍由Engineer进行。纯夹具v29实机41/41通过。boot48完成300.25秒实际MQTT客户端断连，13000条/204批全部真实STORED及排空、独立审计和现有开发库核对通过。但本轮Modbus来源11502服务缺失，全为BAD_CONNECTION，MissedPollCycles=5250，不能证明冻结的50/s正常负载或硬件极限。新增峰值1752微秒、任务6912微秒/零超20ms，P06不放行。

已恢复既有模拟配置revision5及原native-0.5.0/boot49，250点全部GOOD、采样哈希一致、MQTT CONNECTED；唯一Hub后端51060、前端29140、模拟服务23680。详见[本轮MCP及官方硬件评估](阶段1-P06-MCP验证与2152性能评估-20261026.md)。不得沿用上文boot46未恢复的中断现场作为当前状态。


## 2026-10-26 正常GOOD负载与摘要分步候选

完整过程及证据见[正常负载复测与摘要预算优化](阶段1-P06正常负载复测与摘要预算优化-20261026.md)。boot52确认mock正常、250点全部GOOD、50.0616条/秒；真实MQTT客户端断连300秒后，活跃窗口确认释放63.158/s、新增峰值1245μs未达标，任务7295μs零超期，历史472.94～483.06秒清空。50726条/811批全部排空、完整审计和现有库核对通过。摘要收尾共享预算候选通过43/43原生断言，但boot53在正常基线形成前出现20.31ms整任务超期，自动暂停排空361条/6批，未注入短断连、无新吞吐结论。最终已恢复原native-0.5.0/boot54并重新确认250点GOOD及真实DATA/STORED；Hub仍唯一后端51060、mock23680，开发数据库沿用。P06未放行，不能把已恢复原工程或功能通过写成性能验收通过。


## 2026-10-26 64条批次全链路取证与独立预算对照

详见[本轮完整报告](阶段1-P06批次全链路取证与预算对照-20261026.md)。boot55/56/57分别完成15486/15384/18500条、265/242/686批的审计、PLC与Hub逐批耗时、真实STORED和现有库样本多重集核对。Hub历史点位缓存把满批事务均值448.681ms降至304.819ms、P95从589.873ms降至402.733ms；PLC原825μs额度候选饱和释放56.658/s、新增1264μs，未获吞吐收益。独立1800μs诊断额度得到137.541/s（67.18秒持续积压）、新增2133μs、任务9776μs零超期，支持计算额度/跨扫描调度是主要限制，但不符合≤1ms。原生46/46及Hub27项纯单元通过。测试后已恢复原native-0.5.0/boot58，250点GOOD、原采样哈希一致、真实DATA/STORED；唯一Hub后端14160，前端及mock不变。P06仍未放行，不能沿用前文boot54/51060作为当前现场。


2026-10-26本轮原预算独立对照及boot59/60记录见[新报告](阶段1-P06原预算独立耗时与流水线优化-20261026.md)。物理Escape中断后仍为boot60，已暂停排空，原工程未恢复；加权候选v37/v33未上传，P06未放行。


## 2026-10-26：性能复测暂停，回到三方联调

本轮只修订文档，未编译/测试、未连接设备或改服务。P06保持未通过，v37/v33不继续上传；后续[MCP修复清单](../../PLCnext-Engineer-mcp/docs/三方联调MCP修复清单-20261026.md)交维护方补齐，按[JOINT-PLAN/1](三方联调实施与统一验收-20261026.md)先完善最小授时及必要Outbox保护、统一输入和验收，恢复原工程需另行实际执行和证明。旧文中下一步上传/Engineer恢复建议已由本计划替代。
