# P06：64条批次全链路取证与预算对照（2026-10-26）

本轮按“先取证、再优化PLC及Hub、最后做独立宽预算对照”推进。批长上限64、正常50台/250点/5秒、现有开发数据库和唯一后端约束不变；详细追踪及宽预算工程均为诊断用途，不自动构成P06验收通过。现场实时状态见[机器记录](../tests/validation/p05-p06/optimization-current-state.json)。

## 追踪与关联规则

PLC测试覆盖层记录批次预留、JSON完成、组包摘要完成、发送摘要完成、首次/末次提交、SDK完成、STORED读取及解析、ACK摘要完成、本地释放，并累计组包非摘要、三条摘要路径及交付非摘要调用耗时。以bootId、messageId、槽及槽代际关联，不跨主机相减单调时钟。业务ACK可能先于SDK完成，因此SDK完成独立出事件，不假设两者先后。

使用16条完成事件环及两次ordinal校验，写入期间ordinal为0；外部导出后fsync，覆盖、代际混合或boot变化均判取证失败。该环仅供诊断，不改变所有权、重试及采样。覆盖层增加7174B，计入布局核算4182569/4194304B；辅助状态上界56528/65536B。没有将SDK私有堆估算写成实测。

Hub使用默认关闭的开发追踪，保留最多128条、固定操作字段和覆盖计数；只记录批次标识、数量、字节数及耗时，不存载荷。异步ACK完成绑定原批次，避免回调线程正在处理另一批次时串记录。固定聚合诊断仍保留。

## 基线boot55

trace-v1由当前full-v22生成，MCP冷编译及Engineer重建0错误/0警告。来源基线65.96秒、49.8787条/秒、250点全部GOOD、零轮询缺口。真实关闭受测MQTT客户端60秒以形成满批积压，未停止mock、共享Broker或Hub。详细计时观测会扰动预算，本轮不是300秒正式故障验收。

265批/15486条全部真实STORED、本地释放；审计捕获15486/15486、关联265/265，零覆盖。PLC追踪530个有序事件、Hub265批、线包530条完整关联，226个64条满批，无关联缺失；现有开发库265个载荷哈希和15486条样本多重集核对通过。

| 64条满批阶段 | 平均值 | P95 |
|---|---:|---:|
| 组包非摘要累计调用时间 | 11.164ms | 14.031ms |
| 组包摘要累计调用时间 | 5.767ms | 7.738ms |
| 发送前摘要累计调用时间 | 5.643ms | 7.121ms |
| ACK前摘要累计调用时间 | 5.949ms | 7.811ms |
| JSON构造跨扫描历时 | 703.995ms | 958.487ms |
| 就绪至SDK提交历时 | 431.790ms | 542.329ms |
| 提交至SDK完成历时 | 60.622ms | 60.793ms |
| PLC解析ACK至本地释放历时 | 570.855ms | 921.060ms |
| 全批次预留至释放历时 | 2588.952ms | 3138.913ms |
| 线包DATA至STORED观察历时 | 517.916ms | 690ms |
| Hub历史点位查询 | 156.916ms | 257.925ms |
| Hub事务代理（含事务边界） | 448.681ms | 589.873ms |
| Hub数据队列等待 | 0.285ms | 0.384ms |

累计调用时间不是同一扫描的峰值；嵌套阶段、重叠的在途批次不得直接相加作为整体端到端时间。Hub点位查询每批都发生，且数据队列几乎无等待；PLC组包与三次摘要的累计成本合计约28.5ms/满批，说明首先应降低计算成本，而非增加批长或并发信用。60秒故障后活跃窗口释放60.628条/秒，新增峰值1274μs、整任务9807μs零超期，尚未满足冻结性能目标。

修正了历史清空汇总的重连边界：解除断连开关后、实际重连及新历史watermark建立前，空历史FIFO不能算已清空。boot55真实历史清空区间为105.84～111.00秒；不是初次脚本误报的0～2.5秒。旧原始证据保留，最终分析采用修正后的规则。

证据位于`tests/validation/p05-p06/batch64/`，核心文件为analysis-boot55.json、cohort-boot55.json、hub-receipts-boot55.json、performance-boot55.json及对应原始journal。

## 优化候选与验证边界

PLC候选full-v23减少每条JSON的整串复制：逗号先加到短item，增长中的Payload只追加一次；设备标识转义采用最多50项的惰性缓存，键包含被冻结配置槽和代际。缓存不会跨代际复用，全部三次完整SHA、不可变重试和STORED后释放语义保留。辅助状态上界63496B，带追踪63800B，均低于65536B预留。增加原生转义、同槽换代和跨槽缓存隔离断言，pure-v31实机46/46通过（Stage106、Done=TRUE、Failed=0）。64条/15244字节黄金载荷的独立SHA仍为83b83ecad3b481855e8a5d641af181152f10eedeb82368876c9f6b80ad9d91b4。

Hub候选缓存历史点位的不可变精简副本，按gateway/configVersion/releaseId区分，最多32个release/8192点、60秒单调TTL。每批仍先取得共享网关锁并查询release是否存在，删除的历史release不能靠缓存复活；收据与样本仍同事务，提交完成后才发送STORED。27项明确列举的纯单元测试通过，含缓存修改隔离、容量、过期及热缓存仍检查release存在性。

## 原预算复测boot56

PLC调度额度仍为825μs/20ms，64条上限、16槽、8在途及三次完整SHA不变；Hub换为缓存候选。正常来源65.20秒、50.0920条/秒、250点全部GOOD、零轮询缺口。真实MQTT客户端断连60.328秒。242批/15384条全部STORED并释放；PLC、Hub、线包和审计完整关联，现有开发库242个收据哈希及15384条样本多重集核对通过。

| 同口径64条满批指标 | boot55基线 | boot56候选 |
|---|---:|---:|
| 满批数量 | 226 | 238 |
| Hub事务代理均值 | 448.681ms | 304.819ms |
| Hub事务代理P95 | 589.873ms | 402.733ms |
| 线包DATA→STORED均值 | 517.916ms | 381.235ms |
| 历史点位查询发生批数 | 每批 | 6个满批缓存未命中 |
| PLC组包非摘要累计均值 | 11.164ms | 11.721ms |
| PLC三次完整摘要累计均值 | 17.359ms | 19.567ms |
| PLC JSON构造跨扫描均值 | 703.995ms | 735.197ms |
| PLC ACK解析→本地释放均值 | 570.855ms | 695.554ms |
| 新增工作峰值 | 1274μs | 1264μs |
| 整任务峰值 / 超20ms次数 | 9807μs / 0 | 16237μs / 0 |

Hub事务均值下降约32%，线包确认均值下降约26%，而Hub队列等待均值仍约0.285ms；剩余事务提交、样本插入和绑定检查没有被缓存跳过。PLC候选未测出吞吐收益：持续启用采集的恢复窗口54.538条/秒；要求窗口两端均已实际重连、历史边界已建立、Owned均不少于512的饱和区间共160.12秒，释放56.658条/秒，低于90目标。历史清空区间121.80～127.02秒。三次摘要未改但实测累计耗时也上升，因此本轮不能单凭两次顺序测量断言惰性缓存造成回退，更不能把功能通过写成性能优化成功。

full-v23保持为待复核候选，不替换最终恢复的原运行工程。后续应优先削减JSON/摘要计算和跨扫描等待；Hub改善确认延迟是有效的，但不能单独解决PLC释放能力。独立宽预算对照只将测试Main额度由825改为1800μs，其他源码、批长和服务不变，用于区分计算额度限制与网络/Hub等待，不属于≤1ms验收。

## 独立宽预算boot57

trace-wide-v3与trace-v2逐源比较，仅Main调度额度及对应注释不同；全部三次SHA保留。MCP冷编译和Engineer重建均0错误/0警告。正常来源基线65.16秒、50.1535条/秒、250点全部GOOD、零轮询缺口。为保证至少60秒持续积压窗口，本轮真实客户端断连120.312秒；它与前两轮60秒故障不同，因此是独立诊断，不把不同故障下全程平均耗时当严格A/B增益。

持续采集的饱和恢复区间67.18秒、13个相邻采样区间，要求两端实际重连、历史watermark已建立且Owned均≥512，确认本地释放137.541条/秒。全活跃恢复171.06秒的均值只有85.619条/秒，因为积压消失后受正常50条/秒输入约束，不能拿该均值代替积压容量。历史在解除断连开关后72.60～77.82秒清空。新增峰值2133μs，整任务9776μs、零20ms超期；宽预算明确违反≤1ms门槛。

18500条/686批全部STORED并本地释放，Owned=Ingress=0；审计18500/18500、关联686/686游标持久化完成，零覆盖。PLC追踪1373个事件（含一次额外SDK完成）、Hub、线包及本地释放686批完整关联，无缺失；现有开发库686个载荷哈希及18500条样本多重集核对通过。151个64条满批的JSON构造均值94.634ms、ACK解析至释放64.448ms，明显小于原预算735.197/695.554ms；Hub事务均值304.336ms、P95为358.433ms，线包DATA→STORED均值364.351ms，Hub服务没有进一步换版。

宽预算满批“就绪至提交”中位4079.73ms、P95为4222.09ms，不能误判成Hub变慢：这是发送前本地排队，包含16槽队列及约334ms一次的发送节流，最大127.68秒还跨越了断连。低积压时686批中有535批不足64条，不能用686批总平均装填率代表饱和补传。固定334ms节流约为3批/秒，理想全64条的上界约192条/秒，只是节流数学上界，不是硬件保证。

当前证据支持“原计算额度/跨扫描调度是主要限制”，不支持“2152绝对无法超过90条/秒”。同时，宽预算没有证明2152能在冻结的≤1ms新增工作限制内达到90条/秒。所有详细计时、RSC导出和短故障均属诊断负载，不能替代生产覆盖层的正式验收，也不能把两次顺序测量的累计CPU差异全部归因于一个代码改动。

下一轮按以下顺序处理，保持64条上限和完整所有权语义：

1. 先对组包与三次SHA做独立消融/单位载荷计量，再减少字符串复制及摘要调度固定开销；对每次不可抢占调用设置更小工作粒度，为源处理和最坏超出量保留余量。单纯提高额度不能作为修复。
2. 优化组包、发送前校验和ACK校验的预算公平性，减少某一阶段长时间占满额度；改善不足64条时的装填与有限等待，不扩大批长，不绕过不可变载荷校验，不因SDK完成就释放。
3. Hub保留已验证的历史点位缓存收益；针对TTL未命中和远端数据库多次往返继续拆分P95/最大值，减少往返的改动须保留共享网关锁、release存在性、去重及提交后确认。队列均值接近零，暂不提高Hub线程数。
4. 回到原825μs调度候选复测，通过≤1ms和≥90条/秒后，才继续正式300秒通信/ACK中断、正常30分钟及SDK私有堆高水位取证。既有缺口、重启前RAM损失未知等未决项不因本轮完整cohort自动消失。

## 服务切换与执行偏差

原native-0.5.0/boot54已先暂停排空。唯一后端按51060退出→55264启动诊断、55264退出→14160启动缓存候选的顺序替换，启动前均检查8080空闲；前端29140/8090和mock23680/11502/18080保持运行。沿用现有`69.230.197.241:6001/hub`，业务联调没有创建数据库。

测试选择曾误用`IoTTelemetry*Test`，匹配旧Testcontainers用例并创建临时`iot_migration`数据库；这是违反用户约束的执行偏差，已即时披露。测试结束后其专用容器自动清理并核实不存在，未计入本轮联调验收。此后全部使用明确列举的纯单元类，真实核对只连接现有开发库，不能将本轮描述成“全过程从未创建临时数据库”。

## 最终恢复与交付状态

boot55、56、57均先暂停新增采集、真实排空、确认审计/关联游标已fsync，再停止外部观察并完成现有库核对，之后才替换PLC工程。测试结束通过Engineer重建原恢复包0错误/0警告，并下载原native-0.5.0，实际boot58。配置13、50台/250点、采集启用，采样配置SHA为a0876a55be998febaf64f218bb8bf51c70055a154b7ea7f8b7565cbd74d35d64，与原包一致；250点逐点读取全部GOOD，mock revision5、50设备、Modbus正常且无错误。

恢复后90.156秒被动线包窗口观测26批DATA及26批真实STORED，其中22批/1378样本全部GOOD，观察窗口内无未确认批次；启动初期还有4批非全GOOD，不冒充正常质量窗口。HMI CONNECTED、InvalidAcks=0。这仅证明原工程恢复采集，不作为候选完整cohort或性能通过。唯一Hub后端PID14160/8080、前端29140/8090、mock23680/11502/18080；前端HTTP200、认证诊断API200。匿名OpenAPI返回401，未把鉴权拒绝误报为服务故障。

本轮未扩大批长、在途数或更换2152。根工程保留full-v23候选，设备已恢复原工程；P06仍未放行。原生46项、Hub27项纯单元、主机追踪/恢复汇总/审计导出共28项测试通过。证据清单为`tests/validation/p05-p06/batch64-20261026-evidence-manifest.json`；不能把生产源码一致性、静态RAM核算或宽预算吞吐写成SDK堆和冻结预算的正式验收通过。
