# P06 正常负载复测与摘要预算优化（2026-10-26）

本轮仍按冻结的 50 台/250 点/5 秒、输入 50 条/秒、持续确认释放至少 90 条/秒、新增处理不超过 1 ms、20 ms 任务零超期和 540 秒历史清空标准取证。P06 尚未放行。运行现场以 [机器记录](../tests/validation/p05-p06/optimization-current-state.json) 为准；下文按 boot 区分运行版本和离线候选。

## 前置恢复和正常来源

已先恢复 native-0.5.0/boot51，配置13、原采样哈希 `a0876a55be998febaf64f218bb8bf51c70055a154b7ea7f8b7565cbd74d35d64` 一致，enabled=true、CONNECTED；RSC读取250点全部GOOD。mock revision=5、50个设备、Modbus running、无配置或适配器错误，11502/18080由PID23680监听。Hub仅一个后端PID51060/8080、前端PID29140/8090；沿用现有开发PostgreSQL，未创建数据库、未重启这些服务。测试前原队列已暂停并排空。

正常负载守护 `phase1_normal_load_guard.py` 只读检查mock、全部250点质量、捕获速率及轮询缺口。首个至少60秒正常窗口通过后才创建含精确boot的ready文件，独立故障编排再调用受限故障工具。异常通过公共stop-file请求故障释放和监控暂停排空，不直接写PLC。主监控新增stop-file协作退出；停止审计和被动线包必须在暂停、真实排空及审计游标全部fsync之后。

## boot52：原候选的正常负载实测

设备运行performance-v27-mcp，原生源码对应full-v21；与上一轮BAD_CONNECTION环境严格分开。首个64.92秒窗口实测输入50.0616条/秒、250点全部GOOD、MissedPollCycles=0。随后真实关闭受测MQTT客户端约300秒，mock、Broker、Hub和管理LAN保持运行；它不是物理拔网或掉电。

恢复后持续采样保持约50条/秒、全部GOOD，无轮询缺口或审计/关联覆盖。最终恢复活跃窗口635.58秒，真实确认释放63.158条/秒，低于90；历史清空发生于恢复后472.94～483.06秒，采集保持启用，540秒目标通过。任务峰值7295μs、零20ms超期；新增处理峰值1245μs，不满足1ms。最慢扫描组包与交付分别出现927μs、866μs单次调用，来源仅72μs、113μs，不能将本轮主要尖峰归因于设备源离线或首轮初始化。

暂停并排空后50726条/811批全部真实STORED及本地释放，Owned=Ingress=0；审计和关联游标全部fsync，零覆盖后才结束记录器。独立原始来源、策略、关联、线包与现有开发库收据/样本多重集核对全部通过。50726条中250条为启动UNKNOWN，其余50476条物理结果全部GOOD；全部250点相邻nominalDue均5000ms，50226个相邻间隔无例外。完整运行、故障和核对依据见performance-normal-boot52-summary.json、cohort-normal-boot52.json、hub-receipts-normal-boot52.json及poll-grid-normal-boot52.json。

## 摘要收尾共享绝对预算与原生回归

代码检查发现原NG_StringSHA256在最后一个压缩块完成后，同次调用还连续格式化8个十六进制字，没有重新检查截止时刻。新候选按字检查同一个绝对截止时刻，保存HexIndex；压缩已完成时不再重算最后块。只有全部64位摘要文本完成才置Done，消费者仍只在Done时提交摘要；SHA轮函数、不可变报文、发送前和ACK前完整重算保持不变。填充块路径独立预留180μs，普通块60μs、每个格式化字80μs；这些是候选调度预留，仍须实机验证其有效性。

MCP项目a431bdc32f2a4aa1812c94683db38395 revision2，SHA-256 `89306dc4c002f0002c6a7bba39b266230f02cece4b474bda2e8d6d030c99c886`，61 POU冷编译语法/语义均0错误/0警告。生成器模板、src与该精确归档一致。资源元数据上界helper=56224B，低于65536B预留，NG_Buffer仍3061040B；不是SDK私有堆实测。

纯回归v30新增两项原生断言：绝对预算已过期时不推进正在计算的摘要；用250μs预算片最终得到独立15244B黄金报文的相同摘要。连同原所有权/重试/长报文用例共43项，已Engineer重建0错误/0警告并在PLC执行43/43通过；15244B/64值摘要保持`83b83ecad3b481855e8a5d641af181152f10eedeb82368876c9f6b80ad9d91b4`。证据pipeline-v30-budget-plc.json。功能通过不表示性能通过。


## boot53：新候选提前终止，未注入故障

performance-v28-mcp经MCP 61 POU冷编译和Engineer重建均0错误/0警告，随后实际下载为boot53。计划先完成正常GOOD基线，再注入60秒短断连作优化反馈；它不替代新版本的300秒故障验收。

监控首次观察即发现P06OverPeriod=1、任务峰值20310μs，于是自动暂停并排空，未形成60秒正常来源窗口、未生成ready、未执行断连。新增处理峰值1171μs仍超过1ms；该短运行不能与boot52的完整恢复窗口直接比较，也不能证明摘要优化有效、回退或达到吞吐目标。完整任务的尖峰与管线尖峰分开保留；未取得调度轨迹前，不把20.31ms归因于SHA或2152硬件极限。

最初审计进程在等待下载期间超时，失败journal `audit-render-boot53.jsonl`原样保留。确认采样已暂停、环内361条仍完整且零覆盖后，另起`audit-render-boot53-recovered.jsonl`导出；捕获游标361/361、关联6/6全部fsync、Owned=Ingress=0后才停止审计和线包。361条/6批独立cohort及现有开发库收据/样本多重集均通过，未以重跑掩盖失败记录。关键证据为recovery-render-boot53-run.json、perf-render-boot53-audit-flushed.json、render-load-guard-boot53.json、cohort-render-boot53.json、hub-receipts-render-boot53.json。

官方文档说明LAST_EXEC_DURATION包含高优先级任务的中断时间，因此整任务时长不能直接当作新增管线CPU耗时；超期仍按失败记录，不能删除或用后续空闲扫描抵消。[PLCnext系统变量说明](https://engineer.plcnext.help/2025.0_en/UI_PLANT_Devices_Controller_iC9226EC_Node.htm)。后续需同时记录整任务、激活延迟及各预算单元，定位首次哈希初始化、填充块、摘要收尾、批次终结及SDK调用的不可分割开销，先验证单元上界，再重测完整负载。

## 最终恢复与未完成验收

已通过Engineer恢复`tmp/p01-p02/NativeGateway.restore-native-0.5.0.pcwex`为boot54。原配置13、50台/250点、采样哈希一致，enabled=true、MQTT CONNECTED；重新读取250点全部GOOD。被动线包70秒观察25个DATA，匹配24个STORED/1500值，其中1250个GOOD、250个启动UNKNOWN；最后一个DATA处于观察窗边界，未据此宣称原工程完整cohort。原采集继续运行，未为验证而暂停。证据original-restored-boot54.json、original-restored-good-boot54.json、original-restored-traffic-boot54.json。

Hub后端仍唯一PID51060/8080，前端29140/8090，mock23680/11502及18080正常；未重启这些服务、未创建临时数据库。新摘要源码保留在离线full-v22及根归档，现场运行的是原native-0.5.0。

P06仍不放行：boot52完整GOOD负载已排除mock缺失，确认90/s和1ms未通过；boot53因整任务超期提前终止，未取得优化后的恢复吞吐。下一候选必须重新完成GOOD基线、300秒断连、至少90/s真实释放、1ms新增上界、20ms零超期及540秒历史清空。正常30分钟、300秒ACK丢失和SDK私有堆实际占用证明仍待完成。新cohort通过不能清除历史RAM重启损失UNKNOWN或将globalAccountingComplete改为true。

收尾校验：61个POU的变量声明及代码逐一匹配根归档，SHA生成器输出一致，相关Python语法和23项审计导出测试通过，三仓库git diff --check通过。未自动提交本轮修改。归档、源码、编译和运行证据的精确哈希见normal-load-20261026-evidence-manifest.json。
