# P06 正常负载复测中断（2026-10-26）

mock 前置检查通过：revision=5、50个设备、Modbus running、11502/18080由同一个PID23680监听、无配置错误；唯一Hub后端PID51060/8080，前端PID29140/8090。原native-0.5.0/boot49启用、CONNECTED、250点全部GOOD、采样配置哈希保持原值。原Outbox已暂停并排空后才准备替换。

Engineer F5操作收到本次物理Escape停止信号，随即停止所有界面输入。RSC随后确认下载实际已发生，PLC为performance-v27-mcp/boot50。因此不能把“界面中断”视为未上传或已恢复原工程。

已创建停止标志、按进程身份停止本次待执行故障编排及观察进程，未进行计划的300秒通信中断。精确boot控制暂停并按真实STORED继续排空，最终捕获/确认均2996、Owned=Ingress=0、故障开关关闭、MQTT恢复。新增WorkMaxUs=1189、完整任务最大6962微秒、零20ms超期，仅为短诊断。

中断清理时审计和线包先退出、采集稍后暂停，AuditDropped=984；审计只导出到1500/17关联，线包33行。此轮独立cohort不完整，不宣称数据库全量多重集核对、正常负载60秒检查或P06性能通过。所有相关旧证据保持原样。主监控新增协作stop-file请求暂停排空，仍要求精确BootId，避免以后依靠强制结束观察进程。

当前PLC仍为测试候选、采集暂停，原运行工程尚未恢复。因本次Computer Use已被物理Escape停止，本轮不能再通过Engineer操作。下次明确继续时首先恢复tmp/p01-p02/NativeGateway.restore-native-0.5.0.pcwex并确认250点GOOD、DATA/真实STORED；不能复用boot49历史恢复证明。


续推已恢复原native-0.5.0/boot51，采样配置哈希一致、MQTT CONNECTED，250点全部GOOD，mock正常、唯一后端不变。准备打开复测工程时再次收到物理Escape，因此本次未上传新候选或注入故障。当前原工程运行正常，下一次复测仍待执行；新增只读正常负载守护工具尚未实机运行。
