# native-0.8.1 授时容错修复候选

工程输入为本目录 `NativeGateway.pcwex`；完整构建来源见 `NativeGateway.build.json`。SHA256：`ac9cfec98d592e6c14f074725176be572831335c39273ef666f468de34236dc0`。

修复长时间离线后将约2秒推算偏差误判为不可恢复回退的问题：5秒误差预算、累计漂移区间比较、时间修正自动确认与重试、已用UTC单调下界。配置持久布局、设备/点位ID、硬件/HMI和任务时序保持原样。

原始正式0.8.0与0.5回退归档保留。本候选已通过MCP冷编译、63项启动断言（逻辑时钟40、报文23）、50台/250 GOOD、真实DATA/STORED和开发库入库、整机重启自动恢复、浏览器页面核对。当前运行boot88、配置23，设备保持本修复版。详见[验证文档](../../../docs/授时容错修复与整机恢复验证-20261112.md)。不能据此宣称30分钟、24小时、P06或断电遥测无损已通过。
